{
  "schema_version": 1,
  "source": {
    "citation": "Wetter and Wright (2004), Building and Environment 39(8),989\u2013999",
    "doi": "10.1016/j.buildenv.2004.01.022",
    "url": "https://simulationresearch.lbl.gov/dirpubs/04_nonsmooth.pdf",
    "table": "Table 1",
    "printed_page": 992,
    "published_engine": "EnergyPlus 1.1.0",
    "published_optimizer": "GenOpt 2.0.0",
    "published_platform": "Linux on AMD processors",
    "objective_unit": "kWh/(m2 year)",
    "objective_rounding_unit": 0.1,
    "parameter_order": [
      "orientation_deg",
      "west_window_width_m",
      "east_window_width_m",
      "shade_transmittance"
    ],
    "parameter_precision": "Printed best coordinates retained; exact unrounded optimizer iterates are not available from the table.",
    "weather_conditions": "TMY2 station identifiers are shared; original 1.1.0 EPW bytes and full original model version have not been matched.",
    "paper_sha256": "bc3e088ab58ca938f18daaee732eac87b2b5beee88b7808f0fe60c78871e9fda"
  },
  "scope": "Six printed simple-model points measured on preserved BEOBenchmark8.5 and converted26.2 models. Cross-version literature comparison, not same-engine published fixture equality.",
  "recorded_on": "2026-10-14",
  "upstream_commit": "54736a6b899a488222ad3184f306c1f401daf4f9",
  "host": "Darwin-arm64",
  "runs": [
    {
      "case_id": "p01-paper-base",
      "problem": 1,
      "x": [
        0.0,
        3.0,
        3.0,
        0.5
      ],
      "published_value": 164.9,
      "engine_version": "8.5.0",
      "engine_version_output": "EnergyPlus, Version 8.5.0-c87e61b44b",
      "engine_sha256": "e9935f044aabdfeacdaa472495935631504563fe4a2c4a102dd2cf45553bed17",
      "model_format": ".idf",
      "original_template": "simple_seattle_template.idf",
      "original_template_sha256": "dbb424d5ae2cf8d8684f13c6fa8e341c01b8ae71d032aa598ed3e880ea8af9f0",
      "input_sha256": "401b7f14e567e4e6eb0facf2f81474040f455015b381ccca4fef7717e8339917",
      "weather_file": "USA_WA_Seattle-Tacoma.727930_TMY2.epw",
      "weather_sha256": "57d1534ad019ecf98f8ecb410cb491508372532a52542ee1a164a8cee0223d81",
      "components": {
        "Q_h": 2.892227858083667,
        "Q_c": 2367.644743189197,
        "E_L": 3874.6490973975556
      },
      "terms": {
        "heating": 0.06847130345842015,
        "cooling": 32.02982607128243,
        "lighting": 121.08278429367361
      },
      "actual_value": 153.18108166841446,
      "difference_actual_minus_published": -11.718918331585542,
      "relative_difference_percent": -7.106681826310213,
      "elapsed_seconds": 1.1191182499751449,
      "process_returncode": 0,
      "no_severe_or_fatal": true
    },
    {
      "case_id": "p01-paper-best",
      "problem": 1,
      "x": [
        87.5,
        5.9,
        5.9,
        0.5375
      ],
      "published_value": 138.0,
      "engine_version": "8.5.0",
      "engine_version_output": "EnergyPlus, Version 8.5.0-c87e61b44b",
      "engine_sha256": "e9935f044aabdfeacdaa472495935631504563fe4a2c4a102dd2cf45553bed17",
      "model_format": ".idf",
      "original_template": "simple_seattle_template.idf",
      "original_template_sha256": "dbb424d5ae2cf8d8684f13c6fa8e341c01b8ae71d032aa598ed3e880ea8af9f0",
      "input_sha256": "e5c1e10ee0ee0421dd74ef37631a16bbfa52157ada45760cff1f6aba84c28931",
      "weather_file": "USA_WA_Seattle-Tacoma.727930_TMY2.epw",
      "weather_sha256": "57d1534ad019ecf98f8ecb410cb491508372532a52542ee1a164a8cee0223d81",
      "components": {
        "Q_h": 18.862598515908775,
        "Q_c": 2419.3179855210115,
        "E_L": 3251.2787888769167
      },
      "terms": {
        "heating": 0.44655773001677973,
        "cooling": 32.72886885174528,
        "lighting": 101.60246215240365
      },
      "actual_value": 134.7778887341657,
      "difference_actual_minus_published": -3.222111265834286,
      "relative_difference_percent": -2.334863236111806,
      "elapsed_seconds": 1.1092428332194686,
      "process_returncode": 0,
      "no_severe_or_fatal": true
    },
    {
      "case_id": "p02-paper-base",
      "problem": 2,
      "x": [
        0.0,
        3.0,
        3.0,
        0.5
      ],
      "published_value": 208.2,
      "engine_version": "8.5.0",
      "engine_version_output": "EnergyPlus, Version 8.5.0-c87e61b44b",
      "engine_sha256": "e9935f044aabdfeacdaa472495935631504563fe4a2c4a102dd2cf45553bed17",
      "model_format": ".idf",
      "original_template": "simple_houston_template.idf",
      "original_template_sha256": "6eee8a6ed1abec2a953d1b1aea2c9500dcba308dcb17edab45b2405579199885",
      "input_sha256": "7501374e91e055470de12179c472cefa9955ced55ca67ebb9e125e1bdcb05041",
      "weather_file": "USA_TX_Houston-Intercontinental.722430_TMY2.epw",
      "weather_sha256": "a185d53f1faea28d00efaae8b63dfdb7e5af6e59d7cfe5e72fbf420b859b8145",
      "components": {
        "Q_h": 0.5096496979331028,
        "Q_c": 6872.9080276526665,
        "E_L": 3256.1997277339724
      },
      "terms": {
        "heating": 0.012065570500310199,
        "cooling": 92.97765188924062,
        "lighting": 101.75624149168664
      },
      "actual_value": 194.74595895142755,
      "difference_actual_minus_published": -13.454041048572435,
      "relative_difference_percent": -6.462075431590986,
      "elapsed_seconds": 1.0626568752340972,
      "process_returncode": 0,
      "no_severe_or_fatal": true
    },
    {
      "case_id": "p02-paper-best",
      "problem": 2,
      "x": [
        92.81,
        5.203,
        3.565,
        0.7964
      ],
      "published_value": 190.3,
      "engine_version": "8.5.0",
      "engine_version_output": "EnergyPlus, Version 8.5.0-c87e61b44b",
      "engine_sha256": "e9935f044aabdfeacdaa472495935631504563fe4a2c4a102dd2cf45553bed17",
      "model_format": ".idf",
      "original_template": "simple_houston_template.idf",
      "original_template_sha256": "6eee8a6ed1abec2a953d1b1aea2c9500dcba308dcb17edab45b2405579199885",
      "input_sha256": "2f4a3ae61c5fe8bbe01b49bdc08a7396942227ed23edaa328d4d5e8d9820ba4f",
      "weather_file": "USA_TX_Houston-Intercontinental.722430_TMY2.epw",
      "weather_sha256": "a185d53f1faea28d00efaae8b63dfdb7e5af6e59d7cfe5e72fbf420b859b8145",
      "components": {
        "Q_h": 0.5543110020762722,
        "Q_c": 6952.378367634027,
        "E_L": 2958.7725915389724
      },
      "terms": {
        "heating": 0.013122893041578413,
        "cooling": 94.05273765738673,
        "lighting": 92.46164348559289
      },
      "actual_value": 186.52750403602118,
      "difference_actual_minus_published": -3.7724959639788267,
      "relative_difference_percent": -1.9823940956273378,
      "elapsed_seconds": 0.9973678751848638,
      "process_returncode": 0,
      "no_severe_or_fatal": true
    },
    {
      "case_id": "p03-paper-base",
      "problem": 3,
      "x": [
        0.0,
        3.0,
        3.0,
        0.5
      ],
      "published_value": 185.1,
      "engine_version": "8.5.0",
      "engine_version_output": "EnergyPlus, Version 8.5.0-c87e61b44b",
      "engine_sha256": "e9935f044aabdfeacdaa472495935631504563fe4a2c4a102dd2cf45553bed17",
      "model_format": ".idf",
      "original_template": "simple_chicago_template.idf",
      "original_template_sha256": "7387c85ef74b369aaabf896c059b7e7a025393257c85cefec065ce7cd6451c77",
      "input_sha256": "c777ff75742e124934fdf0336984942729ce9606d20ab48945e94b5dbad7b409",
      "weather_file": "USA_IL_Chicago-OHare.725300_TMY2.epw",
      "weather_sha256": "8e952b43de8a3710bda483c5be33af385137bb526840cd8d41bc7e175ab563ec",
      "components": {
        "Q_h": 934.0988236612444,
        "Q_c": 3168.5426222127776,
        "E_L": 3465.477676061667
      },
      "terms": {
        "heating": 22.114081999555975,
        "cooling": 42.864483525605756,
        "lighting": 108.2961773769271
      },
      "actual_value": 173.27474290208883,
      "difference_actual_minus_published": -11.825257097911162,
      "relative_difference_percent": -6.388577578558163,
      "elapsed_seconds": 1.1047680000774562,
      "process_returncode": 0,
      "no_severe_or_fatal": true
    },
    {
      "case_id": "p03-paper-best",
      "problem": 3,
      "x": [
        86.25,
        4.2,
        5.9,
        0.5875
      ],
      "published_value": 155.8,
      "engine_version": "8.5.0",
      "engine_version_output": "EnergyPlus, Version 8.5.0-c87e61b44b",
      "engine_sha256": "e9935f044aabdfeacdaa472495935631504563fe4a2c4a102dd2cf45553bed17",
      "model_format": ".idf",
      "original_template": "simple_chicago_template.idf",
      "original_template_sha256": "7387c85ef74b369aaabf896c059b7e7a025393257c85cefec065ce7cd6451c77",
      "input_sha256": "c1829641bfd07171bfb31dc9d04d4b257f98a794faa256295a552f857a2a6e8b",
      "weather_file": "USA_IL_Chicago-OHare.725300_TMY2.epw",
      "weather_sha256": "8e952b43de8a3710bda483c5be33af385137bb526840cd8d41bc7e175ab563ec",
      "components": {
        "Q_h": 663.5514164560944,
        "Q_c": 3258.076629830278,
        "E_L": 2997.7692347169445
      },
      "terms": {
        "heating": 15.709077094131024,
        "cooling": 44.07571198363471,
        "lighting": 93.68028858490452
      },
      "actual_value": 153.46507766267024,
      "difference_actual_minus_published": -2.334922337329772,
      "relative_difference_percent": -1.4986664552822715,
      "elapsed_seconds": 1.0593829578720033,
      "process_returncode": 0,
      "no_severe_or_fatal": true
    },
    {
      "case_id": "p01-paper-base",
      "problem": 1,
      "x": [
        0.0,
        3.0,
        3.0,
        0.5
      ],
      "published_value": 164.9,
      "engine_version": "26.2.0",
      "engine_version_output": "EnergyPlus, Version 26.2.0-4bd7a1f26f",
      "engine_sha256": "118b620557dbcd9d79280b9a0913c11a987f4b0a853ed1f2d093e431f36143b8",
      "model_format": ".epJSON",
      "original_template": "simple_seattle_template.idf",
      "original_template_sha256": "dbb424d5ae2cf8d8684f13c6fa8e341c01b8ae71d032aa598ed3e880ea8af9f0",
      "input_sha256": "9e13cdbc8074136d048c2cf08ced8aad33927957d19a0a102e4c62e74b9bdd98",
      "weather_file": "USA_WA_Seattle-Tacoma.727930_TMY2.epw",
      "weather_sha256": "57d1534ad019ecf98f8ecb410cb491508372532a52542ee1a164a8cee0223d81",
      "components": {
        "Q_h": 9.82489465965589,
        "Q_c": 2156.5422127996253,
        "E_L": 3781.100838086635
      },
      "terms": {
        "heating": 0.23259693796533829,
        "cooling": 29.174001796531726,
        "lighting": 118.15940119020735
      },
      "actual_value": 147.5659999247044,
      "difference_actual_minus_published": -17.33400007529559,
      "relative_difference_percent": -10.511825394357544,
      "elapsed_seconds": 0.6195340831764042,
      "process_returncode": 0,
      "no_severe_or_fatal": true,
      "modern_baseline": "src/bem_testproblems/data/modern/problem_1.epJSON",
      "modern_baseline_sha256": "3b87cf11743f1388d75c4efe415aca891371e3e024f3a880627670971109eaa9",
      "modern_provenance": "src/bem_testproblems/data/modern/problem_1.provenance.json",
      "modern_provenance_sha256": "f192462d46e6813f3dbfcd6458429a4e31d730e0347c76f033fd8572c8bcf507"
    },
    {
      "case_id": "p01-paper-best",
      "problem": 1,
      "x": [
        87.5,
        5.9,
        5.9,
        0.5375
      ],
      "published_value": 138.0,
      "engine_version": "26.2.0",
      "engine_version_output": "EnergyPlus, Version 26.2.0-4bd7a1f26f",
      "engine_sha256": "118b620557dbcd9d79280b9a0913c11a987f4b0a853ed1f2d093e431f36143b8",
      "model_format": ".epJSON",
      "original_template": "simple_seattle_template.idf",
      "original_template_sha256": "dbb424d5ae2cf8d8684f13c6fa8e341c01b8ae71d032aa598ed3e880ea8af9f0",
      "input_sha256": "4ddcbb741e2484af6dfcdbac39b7ca8de7448046636f86cbed9977947626bfcc",
      "weather_file": "USA_WA_Seattle-Tacoma.727930_TMY2.epw",
      "weather_sha256": "57d1534ad019ecf98f8ecb410cb491508372532a52542ee1a164a8cee0223d81",
      "components": {
        "Q_h": 36.91839179394915,
        "Q_c": 2248.999476340119,
        "E_L": 3222.7238636946163
      },
      "terms": {
        "heating": 0.8740149572431143,
        "cooling": 30.42477646564014,
        "lighting": 100.71012074045676
      },
      "actual_value": 132.00891216334,
      "difference_actual_minus_published": -5.99108783666,
      "relative_difference_percent": -4.341367997579715,
      "elapsed_seconds": 0.509265084285289,
      "process_returncode": 0,
      "no_severe_or_fatal": true,
      "modern_baseline": "src/bem_testproblems/data/modern/problem_1.epJSON",
      "modern_baseline_sha256": "3b87cf11743f1388d75c4efe415aca891371e3e024f3a880627670971109eaa9",
      "modern_provenance": "src/bem_testproblems/data/modern/problem_1.provenance.json",
      "modern_provenance_sha256": "f192462d46e6813f3dbfcd6458429a4e31d730e0347c76f033fd8572c8bcf507"
    },
    {
      "case_id": "p02-paper-base",
      "problem": 2,
      "x": [
        0.0,
        3.0,
        3.0,
        0.5
      ],
      "published_value": 208.2,
      "engine_version": "26.2.0",
      "engine_version_output": "EnergyPlus, Version 26.2.0-4bd7a1f26f",
      "engine_sha256": "118b620557dbcd9d79280b9a0913c11a987f4b0a853ed1f2d093e431f36143b8",
      "model_format": ".epJSON",
      "original_template": "simple_houston_template.idf",
      "original_template_sha256": "6eee8a6ed1abec2a953d1b1aea2c9500dcba308dcb17edab45b2405579199885",
      "input_sha256": "6221f96dc20af2da7d4322c1a5ecb04a5cc2bb814393bcd32ae1154bc442c5e2",
      "weather_file": "USA_TX_Houston-Intercontinental.722430_TMY2.epw",
      "weather_sha256": "a185d53f1faea28d00efaae8b63dfdb7e5af6e59d7cfe5e72fbf420b859b8145",
      "components": {
        "Q_h": 1.3189510371073274,
        "Q_c": 6518.196894838241,
        "E_L": 3157.300706134807
      },
      "terms": {
        "heating": 0.031225166598184834,
        "cooling": 88.17907054705411,
        "lighting": 98.66564706671272
      },
      "actual_value": 186.87594278036502,
      "difference_actual_minus_published": -21.324057219634966,
      "relative_difference_percent": -10.242102410967801,
      "elapsed_seconds": 0.5179755832068622,
      "process_returncode": 0,
      "no_severe_or_fatal": true,
      "modern_baseline": "src/bem_testproblems/data/modern/problem_2.epJSON",
      "modern_baseline_sha256": "1eb47bbf2182d094bab44eeed68ad01dfe4319ba3b94dd58640dd37c776fd027",
      "modern_provenance": "src/bem_testproblems/data/modern/problem_2.provenance.json",
      "modern_provenance_sha256": "7b09939787f937563735941773721c4c554ba5f611e82b206060e475e4e19a79"
    },
    {
      "case_id": "p02-paper-best",
      "problem": 2,
      "x": [
        92.81,
        5.203,
        3.565,
        0.7964
      ],
      "published_value": 190.3,
      "engine_version": "26.2.0",
      "engine_version_output": "EnergyPlus, Version 26.2.0-4bd7a1f26f",
      "engine_sha256": "118b620557dbcd9d79280b9a0913c11a987f4b0a853ed1f2d093e431f36143b8",
      "model_format": ".epJSON",
      "original_template": "simple_houston_template.idf",
      "original_template_sha256": "6eee8a6ed1abec2a953d1b1aea2c9500dcba308dcb17edab45b2405579199885",
      "input_sha256": "761af7a497aeea809c3bcf5b86437e2716b0fc1ee1fbcf758a1e59ff6683e73b",
      "weather_file": "USA_TX_Houston-Intercontinental.722430_TMY2.epw",
      "weather_sha256": "a185d53f1faea28d00efaae8b63dfdb7e5af6e59d7cfe5e72fbf420b859b8145",
      "components": {
        "Q_h": 0.9340693948390518,
        "Q_c": 6692.263332771084,
        "E_L": 2958.7725915391984
      },
      "terms": {
        "heating": 0.02211338529448513,
        "cooling": 90.53386543250924,
        "lighting": 92.46164348559995
      },
      "actual_value": 183.01762230340367,
      "difference_actual_minus_published": -7.282377696596342,
      "relative_difference_percent": -3.8267880696775336,
      "elapsed_seconds": 0.46004116674885154,
      "process_returncode": 0,
      "no_severe_or_fatal": true,
      "modern_baseline": "src/bem_testproblems/data/modern/problem_2.epJSON",
      "modern_baseline_sha256": "1eb47bbf2182d094bab44eeed68ad01dfe4319ba3b94dd58640dd37c776fd027",
      "modern_provenance": "src/bem_testproblems/data/modern/problem_2.provenance.json",
      "modern_provenance_sha256": "7b09939787f937563735941773721c4c554ba5f611e82b206060e475e4e19a79"
    },
    {
      "case_id": "p03-paper-base",
      "problem": 3,
      "x": [
        0.0,
        3.0,
        3.0,
        0.5
      ],
      "published_value": 185.1,
      "engine_version": "26.2.0",
      "engine_version_output": "EnergyPlus, Version 26.2.0-4bd7a1f26f",
      "engine_sha256": "118b620557dbcd9d79280b9a0913c11a987f4b0a853ed1f2d093e431f36143b8",
      "model_format": ".epJSON",
      "original_template": "simple_chicago_template.idf",
      "original_template_sha256": "7387c85ef74b369aaabf896c059b7e7a025393257c85cefec065ce7cd6451c77",
      "input_sha256": "b19c28729d9049e2d4901c7a574118988ad6af0412f5a9b8d7bbad4203d6d044",
      "weather_file": "USA_IL_Chicago-OHare.725300_TMY2.epw",
      "weather_sha256": "8e952b43de8a3710bda483c5be33af385137bb526840cd8d41bc7e175ab563ec",
      "components": {
        "Q_h": 1064.8359044609306,
        "Q_c": 2984.499891497613,
        "E_L": 3345.9191698543436
      },
      "terms": {
        "heating": 25.209183344245517,
        "cooling": 40.374727969394115,
        "lighting": 104.55997405794824
      },
      "actual_value": 170.14388537158788,
      "difference_actual_minus_published": -14.95611462841211,
      "relative_difference_percent": -8.0800187079482,
      "elapsed_seconds": 0.5214658752083778,
      "process_returncode": 0,
      "no_severe_or_fatal": true,
      "modern_baseline": "src/bem_testproblems/data/modern/problem_3.epJSON",
      "modern_baseline_sha256": "ff2ffc7dfe8c322e07fc98c4434a7dd279183aac5a18f307ab2a8ff9b8434ea8",
      "modern_provenance": "src/bem_testproblems/data/modern/problem_3.provenance.json",
      "modern_provenance_sha256": "5fa00530659b764a9dabe3f075af5f6ab5178a274d1f325734a150634bd462b8"
    },
    {
      "case_id": "p03-paper-best",
      "problem": 3,
      "x": [
        86.25,
        4.2,
        5.9,
        0.5875
      ],
      "published_value": 155.8,
      "engine_version": "26.2.0",
      "engine_version_output": "EnergyPlus, Version 26.2.0-4bd7a1f26f",
      "engine_sha256": "118b620557dbcd9d79280b9a0913c11a987f4b0a853ed1f2d093e431f36143b8",
      "model_format": ".epJSON",
      "original_template": "simple_chicago_template.idf",
      "original_template_sha256": "7387c85ef74b369aaabf896c059b7e7a025393257c85cefec065ce7cd6451c77",
      "input_sha256": "ee22ceb538f45bf9c1b6fc83d22382979ca4bad5cc52f0ad73fe7b17f12ab22f",
      "weather_file": "USA_IL_Chicago-OHare.725300_TMY2.epw",
      "weather_sha256": "8e952b43de8a3710bda483c5be33af385137bb526840cd8d41bc7e175ab563ec",
      "components": {
        "Q_h": 717.3337456062687,
        "Q_c": 3102.4583058157186,
        "E_L": 2997.7692347172133
      },
      "terms": {
        "heating": 16.982332992572648,
        "cooling": 41.97048573884901,
        "lighting": 93.68028858491293
      },
      "actual_value": 152.6331073163346,
      "difference_actual_minus_published": -3.1668926836654236,
      "relative_difference_percent": -2.032665393880251,
      "elapsed_seconds": 0.5639748750254512,
      "process_returncode": 0,
      "no_severe_or_fatal": true,
      "modern_baseline": "src/bem_testproblems/data/modern/problem_3.epJSON",
      "modern_baseline_sha256": "ff2ffc7dfe8c322e07fc98c4434a7dd279183aac5a18f307ab2a8ff9b8434ea8",
      "modern_provenance": "src/bem_testproblems/data/modern/problem_3.provenance.json",
      "modern_provenance_sha256": "5fa00530659b764a9dabe3f075af5f6ab5178a274d1f325734a150634bd462b8"
    }
  ],
  "license_scope": "MIT covers this project's original report structure and new measurements. Published factual input/objective transcriptions remain attributed to Wetter and Wright Table 1; this does not relicense or include the publication, figures or table expression."
}
