{
  "Branch": {
    "BigZoneBranch": {
      "components": [
        {
          "component_inlet_node_name": "InletRadiantPipe7.1",
          "component_name": "InletRadiantPipe7",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "InletRadiantPipe7.2"
        },
        {
          "component_inlet_node_name": "InletRadiantPipe7.2",
          "component_name": "BigZoneRadiant",
          "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
          "component_outlet_node_name": "OutletRadiantPipe7.3"
        },
        {
          "component_inlet_node_name": "OutletRadiantPipe7.3",
          "component_name": "OutletRadiantPipe7",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "OutletRadiantPipe7.4"
        }
      ]
    },
    "BypassBranch": {
      "components": [
        {
          "component_inlet_node_name": "BypassPipe1",
          "component_name": "BypassPipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "BypassPipe2"
        }
      ]
    },
    "ClassZone1Branch": {
      "components": [
        {
          "component_inlet_node_name": "InletRadiantPipe8.1",
          "component_name": "InletRadiantPipe8",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "InletRadiantPipe8.2"
        },
        {
          "component_inlet_node_name": "InletRadiantPipe8.2",
          "component_name": "ClassZone1Radiant",
          "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
          "component_outlet_node_name": "OutletRadiantPipe8.3"
        },
        {
          "component_inlet_node_name": "OutletRadiantPipe8.3",
          "component_name": "OutletRadiantPipe8",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "OutletRadiantPipe8.4"
        }
      ]
    },
    "ClassZone2Branch": {
      "components": [
        {
          "component_inlet_node_name": "InletRadiantPipe1.1",
          "component_name": "InletRadiantPipe1",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "InletRadiantPipe1.2"
        },
        {
          "component_inlet_node_name": "InletRadiantPipe1.2",
          "component_name": "ClassZone2Radiant",
          "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
          "component_outlet_node_name": "OutletRadiantPipe1.3"
        },
        {
          "component_inlet_node_name": "OutletRadiantPipe1.3",
          "component_name": "OutletRadiantPipe1",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "OutletRadiantPipe1.4"
        }
      ]
    },
    "DemandInletBranch": {
      "components": [
        {
          "component_inlet_node_name": "DemandSideInletPipe1",
          "component_name": "DemandSideInletPipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "DemandSideInletPipe2"
        }
      ]
    },
    "DemandOutletBranch": {
      "components": [
        {
          "component_inlet_node_name": "DemandOutletPipe1",
          "component_name": "DemandOutletPipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "DemandOutletPipe2"
        }
      ]
    },
    "DemandSideBypass": {
      "components": [
        {
          "component_inlet_node_name": "DemandByPassPipe1",
          "component_name": "DemandByPassPipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "DemandByPassPipe2"
        }
      ]
    },
    "KitchenZoneBranch": {
      "components": [
        {
          "component_inlet_node_name": "InletRadiantPipe3.1",
          "component_name": "InletRadiantPipe3",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "InletRadiantPipe3.2"
        },
        {
          "component_inlet_node_name": "InletRadiantPipe3.2",
          "component_name": "KitchenZoneRadiant",
          "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
          "component_outlet_node_name": "OutletRadiantPipe3.3"
        },
        {
          "component_inlet_node_name": "OutletRadiantPipe3.3",
          "component_name": "OutletRadiantPipe3",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "OutletRadiantPipe3.4"
        }
      ]
    },
    "MusiceZoneBranch": {
      "components": [
        {
          "component_inlet_node_name": "InletRadiantPipe4.1",
          "component_name": "InletRadiantPipe4",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "InletRadiantPipe4.2"
        },
        {
          "component_inlet_node_name": "InletRadiantPipe4.2",
          "component_name": "MusiceZoneRadiant",
          "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
          "component_outlet_node_name": "OutletRadiantPipe4.3"
        },
        {
          "component_inlet_node_name": "OutletRadiantPipe4.3",
          "component_name": "OutletRadiantPipe4",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "OutletRadiantPipe4.4"
        }
      ]
    },
    "OfficeZoneBranch": {
      "components": [
        {
          "component_inlet_node_name": "InletRadiantPipe9.1",
          "component_name": "InletRadiantPipe9",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "InletRadiantPipe9.2"
        },
        {
          "component_inlet_node_name": "InletRadiantPipe9.2",
          "component_name": "OfficeZoneRadiant",
          "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
          "component_outlet_node_name": "OutletRadiantPipe9.3"
        },
        {
          "component_inlet_node_name": "OutletRadiantPipe9.3",
          "component_name": "OutletRadiantPipe9",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "OutletRadiantPipe9.4"
        }
      ]
    },
    "PumpBranch": {
      "components": [
        {
          "component_inlet_node_name": "PumpInlet",
          "component_name": "CircPump",
          "component_object_type": "Pump:VariableSpeed",
          "component_outlet_node_name": "PumpOutlet"
        }
      ]
    },
    "PurchasedBranch": {
      "components": [
        {
          "component_inlet_node_name": "HotWaterInlet",
          "component_name": "HotWater",
          "component_object_type": "DistrictHeating:Water",
          "component_outlet_node_name": "HotWaterOutlet"
        }
      ]
    },
    "ServiceZoneBranch": {
      "components": [
        {
          "component_inlet_node_name": "InletRadiantPipe5.1",
          "component_name": "InletRadiantPipe5",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "InletRadiantPipe5.2"
        },
        {
          "component_inlet_node_name": "InletRadiantPipe5.2",
          "component_name": "ServiceZoneRadiant",
          "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
          "component_outlet_node_name": "OutletRadiantPipe5.3"
        },
        {
          "component_inlet_node_name": "OutletRadiantPipe5.3",
          "component_name": "OutletRadiantPipe5",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "OutletRadiantPipe5.4"
        }
      ]
    },
    "SupplyOutletBranch": {
      "components": [
        {
          "component_inlet_node_name": "SupplySideOutletPipe1",
          "component_name": "SupplySideOutletPipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SupplySideOutletPipe2"
        }
      ]
    },
    "WashingZoneBranch": {
      "components": [
        {
          "component_inlet_node_name": "InletRadiantPipe6.1",
          "component_name": "InletRadiantPipe6",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "InletRadiantPipe6.2"
        },
        {
          "component_inlet_node_name": "InletRadiantPipe6.2",
          "component_name": "WashingZoneRadiant",
          "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
          "component_outlet_node_name": "OutletRadiantPipe6.3"
        },
        {
          "component_inlet_node_name": "OutletRadiantPipe6.3",
          "component_name": "OutletRadiantPipe6",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "OutletRadiantPipe6.4"
        }
      ]
    },
    "WorkZoneBranch": {
      "components": [
        {
          "component_inlet_node_name": "InletRadiantPipe2.1",
          "component_name": "InletRadiantPipe2",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "InletRadiantPipe2.2"
        },
        {
          "component_inlet_node_name": "InletRadiantPipe2.2",
          "component_name": "WorkZoneRadiant",
          "component_object_type": "ZoneHVAC:Baseboard:Convective:Water",
          "component_outlet_node_name": "OutletRadiantPipe2.3"
        },
        {
          "component_inlet_node_name": "OutletRadiantPipe2.3",
          "component_name": "OutletRadiantPipe2",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "OutletRadiantPipe2.4"
        }
      ]
    }
  },
  "BranchList": {
    "DemandSideBranch": {
      "branches": [
        {
          "branch_name": "DemandInletBranch"
        },
        {
          "branch_name": "ClassZone2Branch"
        },
        {
          "branch_name": "DemandSideBypass"
        },
        {
          "branch_name": "KitchenZoneBranch"
        },
        {
          "branch_name": "WorkZoneBranch"
        },
        {
          "branch_name": "MusiceZoneBranch"
        },
        {
          "branch_name": "ServiceZoneBranch"
        },
        {
          "branch_name": "WashingZoneBranch"
        },
        {
          "branch_name": "BigZoneBranch"
        },
        {
          "branch_name": "ClassZone1Branch"
        },
        {
          "branch_name": "OfficeZoneBranch"
        },
        {
          "branch_name": "DemandOutletBranch"
        }
      ]
    },
    "SupplySideBranch": {
      "branches": [
        {
          "branch_name": "PumpBranch"
        },
        {
          "branch_name": "PurchasedBranch"
        },
        {
          "branch_name": "BypassBranch"
        },
        {
          "branch_name": "SupplyOutletBranch"
        }
      ]
    }
  },
  "Building": {
    "School Building": {
      "loads_convergence_tolerance_value": 0.03999,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0,
      "solar_distribution": "FullExterior",
      "temperature_convergence_tolerance_value": 0.4,
      "terrain": "City"
    }
  },
  "BuildingSurface:Detailed": {
    "Big Zone:Wall10": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "WindExposed",
      "zone_name": "BigZone"
    },
    "BigZone:Floor1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "MusiceZone:Ceiling1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Floor2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Ceiling4",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Floor3": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Ceiling5",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Floor4": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Ceiling6",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Floor5": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone2:Ceiling1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Floor6": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DirectonZone:Ceiling",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Floor7": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Ceiling7",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Floor8": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone2:Ceiling3",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Floor9": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WashingZone1:Ceiling1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Roof1": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 3.96
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 3.96
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.96347,
      "wind_exposure": "WindExposed",
      "zone_name": "BigZone"
    },
    "BigZone:Roof2": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        }
      ],
      "view_factor_to_ground": 0.995744,
      "wind_exposure": "WindExposed",
      "zone_name": "BigZone"
    },
    "BigZone:Roof3": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        }
      ],
      "view_factor_to_ground": 0.995744,
      "wind_exposure": "WindExposed",
      "zone_name": "BigZone"
    },
    "BigZone:Wall1": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "MusiceZone:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Wall11": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 4.39
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "WindExposed",
      "zone_name": "BigZone"
    },
    "BigZone:Wall12": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 4.39
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "WindExposed",
      "zone_name": "BigZone"
    },
    "BigZone:Wall13": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 3.96
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "WindExposed",
      "zone_name": "BigZone"
    },
    "BigZone:Wall14": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 3.96
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 3.96
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "WindExposed",
      "zone_name": "BigZone"
    },
    "BigZone:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Wall3": {
      "construction_name": "SpliteZone",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Wall4": {
      "construction_name": "SpliteZone",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Wall5": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 3.96
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Wall6": {
      "construction_name": "SpliteZone",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Wall7": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 19.4,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 19.4,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Wall8": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 19.4,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 19.4,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "BigZone:Wall9": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "OfficeZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "BigZone"
    },
    "ClassZone1:Floor1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WorkZone:Ceiling3",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Floor10": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Floor2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WorkZone:Ceiling2",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Floor3": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "KitchenZone:Ceiling1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Floor4": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "KitchenZone:Cealing2",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Floor5": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone1:Ceiling1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Floor6": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Floor7": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Floor8": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Floor9": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "KeeperZone:Ceiling1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Roof1": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Roof2": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Roof3": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Roof4": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Roof5": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.96347,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall10": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall11": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall12": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall13": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall14": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall15": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall16": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall17": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall18": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall19": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 3.96
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall20": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall21": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall6",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall4": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall7",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall5": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall8",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall6": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DepotZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall7": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DepotZone:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall8": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DepotZone:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone1"
    },
    "ClassZone1:Wall9": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 3.96
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone1"
    },
    "ClassZone2:Floor1": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Floor2": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Floor3": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Floor4": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Roof1": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Roof2": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Roof3": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Roof4": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "OfficeZone:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall10": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall11": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall12": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 38.1,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall13": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 5.8,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall14": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall15": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 1.3,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall16": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 59.7,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall17": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 10.3,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall18": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 63.9,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall2": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall21",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall22",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall23",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall5": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall24",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall6": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall25",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall7": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall26",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall8": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall27",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ClassZone2"
    },
    "ClassZone2:Wall9": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 14.5,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ClassZone2"
    },
    "CloakZone1:Ceiling1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Floor2",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Ceiling2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Floor3",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Ceiling3": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Floor10",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Ceiling4": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DepotZone:Floor2",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Floor1": {
      "construction_name": "BasicFloorWC",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Floor2": {
      "construction_name": "BasicFloorWC",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone1:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Wall2": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LiftZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Wall3": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LiftZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone1:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Wall5": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ServiceZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CloakZone1:Wall6": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CloakZone1"
    },
    "CommonZone:Floor1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone1:Ceiling",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor10": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CloakZone1:Ceiling3",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor11": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor12": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor13": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CloakZone1:Ceiling1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor3": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CloakZone1:Ceiling2",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor4": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ServiceZone:Ceiling",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor5": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "FurnaceZone:Ceiling1",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor6": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "FurnaceZone:Ceiling2",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor7": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WashingZone1:Ceiling2",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor8": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WashingZone1:Ceiling3",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Floor9": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone1:Ceiling2",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Roof1": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.96347,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Roof2": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.96347,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Roof3": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.96347,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Roof4": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 0.995744,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Roof5": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Roof6": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall1": {
      "construction_name": "SpliteZone",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall10": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DepotZone:Wall7",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall11": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LiftZone:Wall7",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall12": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LiftZone:Wall8",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall13": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DepotZone:Wall8",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall14": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall15": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall16": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall17": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "OfficeZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall18": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "OfficeZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall19": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "OfficeZone:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall2": {
      "construction_name": "SpliteZone",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall21": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone2:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall22": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone2:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall23": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone2:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 52.5,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall24": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone2:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 22.3,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall25": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone2:Wall6",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 48.7,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall26": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone2:Wall7",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.4,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall27": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone2:Wall8",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall28": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall29": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 43.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall3": {
      "construction_name": "SpliteZone",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Wall6",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall4": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Wall7",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 19.4,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 19.4,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall5": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Wall8",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 19.4,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 19.4,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall6": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall7": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall8": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 18.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "CommonZone:Wall9": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DepotZone:Wall6",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "CommonZone"
    },
    "DepotZone:Floor1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "KeeperZone:Ceiling2",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Floor2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CloakZone1:Ceiling4",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Floor3": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Roof1": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "DepotZone"
    },
    "DepotZone:Roof2": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        }
      ],
      "view_factor_to_ground": 0.96347,
      "wind_exposure": "WindExposed",
      "zone_name": "DepotZone"
    },
    "DepotZone:Wall1": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LiftZone:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Wall2": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LiftZone:Wall6",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Wall6",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Wall7",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Wall5": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Wall8",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Wall6": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall9",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 16.5,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Wall7": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall10",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Wall8": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall13",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DepotZone"
    },
    "DepotZone:Wall9": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 12.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "DepotZone"
    },
    "DirectionZone:Floor": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "DirectionZone"
    },
    "DirectionZone:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall13",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DirectionZone"
    },
    "DirectionZone:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall14",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DirectionZone"
    },
    "DirectionZone:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall15",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DirectionZone"
    },
    "DirectionZone:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone2:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "DirectionZone"
    },
    "DirectonZone:Ceiling": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Floor6",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "DirectionZone"
    },
    "EntranceZone1:Ceiling1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Floor5",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone1"
    },
    "EntranceZone1:Ceiling2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Floor9",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone1"
    },
    "EntranceZone1:Floor": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone1"
    },
    "EntranceZone1:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WorkZone:Wall3.2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone1"
    },
    "EntranceZone1:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "KitchenZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone1"
    },
    "EntranceZone1:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "KeeperZone:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone1"
    },
    "EntranceZone1:Wall4": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LiftZone:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone1"
    },
    "EntranceZone1:Wall5": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CloakZone1:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone1"
    },
    "EntranceZone1:Wall6": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone1"
    },
    "EntranceZone2:Ceiling3": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Ceiling4": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Floor2",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Ceiling5": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Floor3",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Ceiling6": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Floor4",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Ceiling7": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Floor7",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Floor1": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Floor2": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Floor3": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Floor4": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Floor5": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Floor6": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Roof1": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall1": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "KitchenZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall10": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone1:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall11": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WashingZone1:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall12": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone2:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall13": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DirectionZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall14": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DirectionZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall15": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DirectionZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.7,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall16": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone2:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall17": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "GymnasticZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall18": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "MusiceZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall19": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "MusiceZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall2": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "KitchenZone:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall20": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "MusiceZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall3": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone1:Wall6",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall4": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall5": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall6": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall7": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -4.2,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall8": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 28.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "EntranceZone2"
    },
    "EntranceZone2:Wall9": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "EntranceZone2"
    },
    "FurnaceZone:Ceiling1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Floor5",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Ceiling2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Floor6",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Ceiling3": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "OfficeZone:Floor2",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Floor1": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Floor2": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Floor3": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone1:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone1:Wall6",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ServiceZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WashingZone1:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Wall5": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Wall6": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "FurnaceZone:Wall7": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "FurnaceZone"
    },
    "GymnasticZone:Floor": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Roof": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall17",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall10": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -1.75
        },
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -1.75
        },
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall11": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -1.75
        },
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -1.75
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall12": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall13": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall14": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 3,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.8,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -1.75
        },
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall15": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.8,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 4.9,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -1.75
        },
        {
          "vertex_x_coordinate": 7.8,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall16": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.8,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.8,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall17": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall18": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 6.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall19": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 6.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "MusiceZone:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone2:Wall9",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall4": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 6.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall5": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall6": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -17.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": 0.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall7": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        },
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 6.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall8": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -1.75
        },
        {
          "vertex_x_coordinate": 0.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "GymnasticZone"
    },
    "GymnasticZone:Wall9": {
      "construction_name": "GroundWall",
      "number_of_vertices": 3,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0.4,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 3.1,
          "vertex_y_coordinate": 57.4,
          "vertex_z_coordinate": -1.75
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "GymnasticZone"
    },
    "HoleZone1:Ceiling": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Floor1",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone1"
    },
    "HoleZone1:Foor": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone1"
    },
    "HoleZone1:Wall1": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall10",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone1"
    },
    "HoleZone1:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CloakZone1:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone1"
    },
    "HoleZone1:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ServiceZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone1"
    },
    "HoleZone1:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "FurnaceZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone1"
    },
    "HoleZone1:Wall5": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WashingZone1:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone1"
    },
    "HoleZone1:Wall6": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "FurnaceZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone1"
    },
    "HoleZone2:Ceiling1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Floor5",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Ceiling2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "OfficeZone:Floor1",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Ceiling3": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Floor8",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Ceiling4": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Floor1": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Floor2": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall12",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall16",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DirectionZone:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WashingZone1:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Wall5": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WashingZone1:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Wall6": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Wall7": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Wall8": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "HoleZone2:Wall9": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "GymnasticZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "HoleZone2"
    },
    "KeeperZone:Ceiling1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Floor9",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "KeeperZone"
    },
    "KeeperZone:Ceiling2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DepotZone:Floor1",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 23.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "KeeperZone"
    },
    "KeeperZone:Floor": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "KeeperZone"
    },
    "KeeperZone:Wall1": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "KeeperZone"
    },
    "KeeperZone:Wall2": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "KeeperZone"
    },
    "KeeperZone:Wall3": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "LiftZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "KeeperZone"
    },
    "KeeperZone:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone1:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "KeeperZone"
    },
    "KitchenZone:Cealing2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Floor4",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "KitchenZone"
    },
    "KitchenZone:Ceiling1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Floor3",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "KitchenZone"
    },
    "KitchenZone:Floor1": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "KitchenZone"
    },
    "KitchenZone:Floor2": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "KitchenZone"
    },
    "KitchenZone:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WorkZone:Wall3.1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "KitchenZone"
    },
    "KitchenZone:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone1:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "KitchenZone"
    },
    "KitchenZone:Wall3": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "KitchenZone"
    },
    "KitchenZone:Wall4": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "KitchenZone"
    },
    "KitchenZone:Wall5": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 29.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "KitchenZone"
    },
    "KitchenZone:Wall6": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "KitchenZone"
    },
    "KitchenZone:Wall7": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "KitchenZone"
    },
    "LiftZone:Floor": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "Lift"
    },
    "LiftZone:Roof": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        }
      ],
      "view_factor_to_ground": 0.96347,
      "wind_exposure": "WindExposed",
      "zone_name": "Lift"
    },
    "LiftZone:Wall1": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CloakZone1:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Lift"
    },
    "LiftZone:Wall2": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CloakZone1:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Lift"
    },
    "LiftZone:Wall3": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "KeeperZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Lift"
    },
    "LiftZone:Wall4": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone1:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Lift"
    },
    "LiftZone:Wall5": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DepotZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Lift"
    },
    "LiftZone:Wall6": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "DepotZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Lift"
    },
    "LiftZone:Wall7": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall11",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Lift"
    },
    "LiftZone:Wall8": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall12",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 28.4,
          "vertex_z_coordinate": 4.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "Lift"
    },
    "LiftZone:Wall9": {
      "construction_name": "LiftWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "Lift"
    },
    "MusiceZone:Ceiling1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Floor1",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Ceiling2": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Floor1": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Floor2": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.3,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Floor3": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Floor5": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -19.1,
          "vertex_y_coordinate": 32.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -20.4,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Roof1": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.3,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Roof2": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Roof3": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": -19.1,
          "vertex_y_coordinate": 32.7,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.1,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -20.4,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall1": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall18",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall10": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.1,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall11": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall12": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.3,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.3,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall13": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.3,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 33.3,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall2": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall19",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall3": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall20",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 35.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "GymnasticZone:Wall2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -6.1,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall5": {
      "construction_name": "GlassWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -7.2,
          "vertex_y_coordinate": 34.6,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall6": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 41.2,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall7": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -20.4,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -20.4,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -15.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall8": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -20.4,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -19.1,
          "vertex_y_coordinate": 32.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -19.1,
          "vertex_y_coordinate": 32.7,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -20.4,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "MusiceZone:Wall9": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -19.1,
          "vertex_y_coordinate": 32.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -16.6,
          "vertex_y_coordinate": 33.1,
          "vertex_z_coordinate": 1.3
        },
        {
          "vertex_x_coordinate": -19.1,
          "vertex_y_coordinate": 32.7,
          "vertex_z_coordinate": 1.3
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "MusiceZone"
    },
    "OfficeZone:Floor1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone2:Ceiling2",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Floor2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "FurnaceZone:Ceiling3",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Floor3": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "WashingZone1:Ceiling4",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Floor4": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Floor5": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 37.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Floor6": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Floor7": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 58.9,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 61.2,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Floor8": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Roof1": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.96347,
      "wind_exposure": "WindExposed",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Roof2": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 58.9,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 61.5,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 4.8
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 4.8
        }
      ],
      "view_factor_to_ground": 0.995744,
      "wind_exposure": "WindExposed",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Roof3": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 4.8
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 4.8
        }
      ],
      "view_factor_to_ground": 0.995744,
      "wind_exposure": "WindExposed",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Roof4": {
      "construction_name": "Roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        }
      ],
      "view_factor_to_ground": 0.995744,
      "wind_exposure": "WindExposed",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Wall9",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall10": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 4.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall11": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 40,
          "vertex_z_coordinate": 5.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall17",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall18",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Wall19",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 4.1
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall5": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone2:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        },
        {
          "vertex_x_coordinate": 54.6,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 4.2
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall6": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 5.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall7": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 58.9,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 58.9,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        },
        {
          "vertex_x_coordinate": 57.1,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall8": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 58.9,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 61.5,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 61.5,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 4.8
        },
        {
          "vertex_x_coordinate": 58.9,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 3.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "OfficeZone"
    },
    "OfficeZone:Wall9": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 61.5,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 45.3,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 4.8
        },
        {
          "vertex_x_coordinate": 61.5,
          "vertex_y_coordinate": 37.9,
          "vertex_z_coordinate": 4.8
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "OfficeZone"
    },
    "ServiceZone:Ceiling": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Floor4",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ServiceZone"
    },
    "ServiceZone:Floor": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "ServiceZone"
    },
    "ServiceZone:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone1:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ServiceZone"
    },
    "ServiceZone:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CloakZone1:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ServiceZone"
    },
    "ServiceZone:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "FurnaceZone:Wall3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 30.1,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ServiceZone"
    },
    "ServiceZone:Wall4": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 26.2,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16.8,
          "vertex_y_coordinate": 25.9,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ServiceZone"
    },
    "WashingZone1:Ceiling1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "BigZone:Floor9",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WashingZone1:Ceiling2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Floor7",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WashingZone1:Ceiling3": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "CommonZone:Floor8",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WashingZone1:Ceiling4": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "OfficeZone:Floor3",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 22.2,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WashingZone1:Floor": {
      "construction_name": "BasicFloorWC",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WashingZone1:Wall1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone2:Wall11",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WashingZone1:Wall2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone1:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WashingZone1:Wall3": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone2:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 33.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WashingZone1:Wall4": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "HoleZone2:Wall5",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WashingZone1:Wall5": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "FurnaceZone:Wall4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 32,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WashingZone1:Wall6": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 38.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 35.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WashingZone1"
    },
    "WorkZone:Ceiling1": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Ceiling2": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Floor2",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Ceiling3": {
      "construction_name": "Floor1",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ClassZone1:Floor1",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Floor1": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Floor2": {
      "construction_name": "BasicFloor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        }
      ],
      "view_factor_to_ground": 1,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall1.1": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall1.2": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 2.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 2.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -1.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -1.6
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall1.3": {
      "construction_name": "GroundWall",
      "number_of_vertices": 3,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -1.6
        },
        {
          "vertex_x_coordinate": 2.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -1.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.5
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall1.4": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 3,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -1.6
        },
        {
          "vertex_x_coordinate": 2.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall2": {
      "construction_name": "GroundWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall3.1": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "KitchenZone:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall3.2": {
      "construction_name": "InWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "EntranceZone1:Wall1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 7.2,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 9.3,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall4.1": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 18.7,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall4.2": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": -2.1,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall4.3.1": {
      "construction_name": "OutWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.5,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 11.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall4.3.2": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.5,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.5,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall4.3.3": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": -1.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -1.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall4.3.4": {
      "construction_name": "OutSupportWall",
      "number_of_vertices": 3,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -1.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": -1.6
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "WorkZone"
    },
    "WorkZone:Wall4.3.5": {
      "construction_name": "GroundWall",
      "number_of_vertices": 3,
      "outside_boundary_condition": "Ground",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.8,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -3.5
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": -1.6
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "WorkZone"
    }
  },
  "Connector:Mixer": {
    "DemandSideMixer": {
      "branches": [
        {
          "inlet_branch_name": "DemandSideBypass"
        },
        {
          "inlet_branch_name": "ClassZone2Branch"
        },
        {
          "inlet_branch_name": "KitchenZoneBranch"
        },
        {
          "inlet_branch_name": "WorkZoneBranch"
        },
        {
          "inlet_branch_name": "MusiceZoneBranch"
        },
        {
          "inlet_branch_name": "ServiceZoneBranch"
        },
        {
          "inlet_branch_name": "WashingZoneBranch"
        },
        {
          "inlet_branch_name": "BigZoneBranch"
        },
        {
          "inlet_branch_name": "ClassZone1Branch"
        },
        {
          "inlet_branch_name": "OfficeZoneBranch"
        }
      ],
      "outlet_branch_name": "DemandOutletBranch"
    },
    "SupplySideMixer": {
      "branches": [
        {
          "inlet_branch_name": "PurchasedBranch"
        },
        {
          "inlet_branch_name": "BypassBranch"
        }
      ],
      "outlet_branch_name": "SupplyOutletBranch"
    }
  },
  "Connector:Splitter": {
    "DemandSideSplitter": {
      "branches": [
        {
          "outlet_branch_name": "DemandSideBypass"
        },
        {
          "outlet_branch_name": "ClassZone2Branch"
        },
        {
          "outlet_branch_name": "KitchenZoneBranch"
        },
        {
          "outlet_branch_name": "WorkZoneBranch"
        },
        {
          "outlet_branch_name": "MusiceZoneBranch"
        },
        {
          "outlet_branch_name": "ServiceZoneBranch"
        },
        {
          "outlet_branch_name": "WashingZoneBranch"
        },
        {
          "outlet_branch_name": "BigZoneBranch"
        },
        {
          "outlet_branch_name": "ClassZone1Branch"
        },
        {
          "outlet_branch_name": "OfficeZoneBranch"
        }
      ],
      "inlet_branch_name": "DemandInletBranch"
    },
    "SupplySideSplitter": {
      "branches": [
        {
          "outlet_branch_name": "PurchasedBranch"
        },
        {
          "outlet_branch_name": "BypassBranch"
        }
      ],
      "inlet_branch_name": "PumpBranch"
    }
  },
  "ConnectorList": {
    "DemandSideConnector": {
      "connector_1_name": "DemandSideSplitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "DemandSideMixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "SupplySideConnector": {
      "connector_1_name": "SupplySideSplitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "SupplySideMixer",
      "connector_2_object_type": "Connector:Mixer"
    }
  },
  "Construction": {
    "BasicFloor": {
      "layer_2": "Plaster",
      "layer_3": "MineralWoolOut",
      "layer_4": "Bitumen",
      "layer_5": "Plaster",
      "layer_6": "WoodFloor",
      "outside_layer": "Breack"
    },
    "BasicFloorWC": {
      "layer_2": "Plaster",
      "layer_3": "MineralWoolOut",
      "layer_4": "Bitumen",
      "layer_5": "Plaster",
      "layer_6": "KeramicFloor",
      "outside_layer": "Breack"
    },
    "Floor1": {
      "layer_2": "Wood",
      "layer_3": "WoodRoofIn",
      "outside_layer": "WoodFloor"
    },
    "Floor1WC": {
      "layer_2": "Plaster",
      "layer_3": "Wood",
      "layer_4": "WoodRoofIn",
      "outside_layer": "KeramicFloor"
    },
    "GlassWall": {
      "layer_2": "InAir",
      "layer_3": "Glass",
      "layer_4": "InAir",
      "layer_5": "Glass",
      "outside_layer": "Glass"
    },
    "GroundWall": {
      "layer_2": "MineralWoolOut",
      "layer_3": "Bitumen",
      "layer_4": "Breack",
      "layer_5": "Plaster",
      "outside_layer": "Plaster"
    },
    "InDoor": {
      "outside_layer": "WoodDoor"
    },
    "InWall": {
      "layer_2": "InAir",
      "layer_3": "PlasterIn",
      "outside_layer": "PlasterIn"
    },
    "LiftWall": {
      "layer_2": "Plywood",
      "layer_3": "MineralWoolOut",
      "layer_4": "Plywood",
      "layer_5": "InAir",
      "layer_6": "Glass",
      "outside_layer": "PlasterIn"
    },
    "OutDoor": {
      "layer_2": "WindowGas",
      "layer_3": "DoorGlass",
      "outside_layer": "DoorGlass"
    },
    "OutSupportWall": {
      "layer_2": "Plaster",
      "layer_3": "OutAir",
      "layer_4": "WindInsolation",
      "layer_5": "MineralWoolOut",
      "layer_6": "Bitumen",
      "layer_7": "Plaster",
      "outside_layer": "Breack"
    },
    "OutWall": {
      "layer_2": "OutAir",
      "layer_3": "WindInsolation",
      "layer_4": "MineralWoolOut",
      "layer_5": "Bitumen",
      "layer_6": "Plaster",
      "outside_layer": "WoodOut"
    },
    "Roof": {
      "layer_2": "Plywood",
      "layer_3": "MineralWoolRoof",
      "layer_4": "WoodRoofIn",
      "outside_layer": "MultBitHidroinsolationRoof"
    },
    "SpliteZone": {
      "outside_layer": "Splite"
    },
    "Window": {
      "layer_2": "WindowGas",
      "layer_3": "WindowGlass",
      "layer_4": "WindowGas",
      "layer_5": "WindowGlass",
      "outside_layer": "WindowGlass"
    }
  },
  "DistrictHeating:Water": {
    "HotWater": {
      "hot_water_inlet_node_name": "HotWaterInlet",
      "hot_water_outlet_node_name": "HotWaterOutlet",
      "nominal_capacity": 140000
    }
  },
  "FenestrationSurface:Detailed": {
    "BigZone:Door1": {
      "building_surface_name": "Big Zone:Wall10",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 16.6,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 10.1,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 10.1,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 4.3,
      "vertex_4_x_coordinate": 16.6,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 4.3,
      "view_factor_to_ground": 0.5
    },
    "BigZone:Door2": {
      "building_surface_name": "Big Zone:Wall10",
      "construction_name": "OutDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 9.2,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 7.3,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 7.3,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 9.2,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "BigZone:Door3": {
      "building_surface_name": "BigZone:Wall9",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 22.2,
      "vertex_1_y_coordinate": 34.8,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 22.2,
      "vertex_2_y_coordinate": 35.8,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 22.2,
      "vertex_3_y_coordinate": 35.8,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 22.2,
      "vertex_4_y_coordinate": 34.8,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "BigZone:Window1": {
      "building_surface_name": "Big Zone:Wall10",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 19.4,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 1,
      "vertex_2_x_coordinate": 17.6,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 1,
      "vertex_3_x_coordinate": 17.6,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 2.5,
      "vertex_4_x_coordinate": 19.4,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 2.5,
      "view_factor_to_ground": 0.5
    },
    "BigZone:Window2": {
      "building_surface_name": "Big Zone:Wall10",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 19.4,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 3.5,
      "vertex_2_x_coordinate": 17.6,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 3.5,
      "vertex_3_x_coordinate": 17.6,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 4.13,
      "vertex_4_x_coordinate": 19.4,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 4.13,
      "view_factor_to_ground": 0.5
    },
    "BigZone:Window3": {
      "building_surface_name": "Big Zone:Wall10",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 21.6,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 1,
      "vertex_2_x_coordinate": 19.8,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 1,
      "vertex_3_x_coordinate": 19.8,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 2.5,
      "vertex_4_x_coordinate": 21.6,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 2.5,
      "view_factor_to_ground": 0.5
    },
    "BigZone:Window4": {
      "building_surface_name": "Big Zone:Wall10",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 21.6,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 3.5,
      "vertex_2_x_coordinate": 19.8,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 3.5,
      "vertex_3_x_coordinate": 19.8,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 4.13,
      "vertex_4_x_coordinate": 21.6,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 4.13,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Door1": {
      "building_surface_name": "ClassZone1:Wall3",
      "construction_name": "GlassWall",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 28.3,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 7.2,
      "vertex_2_y_coordinate": 29.7,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 7.2,
      "vertex_3_y_coordinate": 29.7,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 28.3,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Door2": {
      "building_surface_name": "ClassZone1:Wall6",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "DepotZone:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 23.2,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 24.2,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 24.2,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 23.2,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Door3": {
      "building_surface_name": "ClassZone1:Wall8",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "DepotZone:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 16.5,
      "vertex_1_y_coordinate": 24.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 16.5,
      "vertex_2_y_coordinate": 23.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 16.5,
      "vertex_3_y_coordinate": 23.9,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 16.5,
      "vertex_4_y_coordinate": 24.9,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Door4": {
      "building_surface_name": "ClassZone1:Wall15",
      "construction_name": "OutDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 3.2,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 4.6,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 4.6,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 3.2,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Door5": {
      "building_surface_name": "ClassZone1:Wall18",
      "construction_name": "OutDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 16.7,
      "vertex_1_y_coordinate": 14.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 18.5,
      "vertex_2_y_coordinate": 14.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 18.5,
      "vertex_3_y_coordinate": 14.5,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 16.7,
      "vertex_4_y_coordinate": 14.5,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window1": {
      "building_surface_name": "ClassZone1:Wall9",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 1,
      "vertex_1_y_coordinate": 28.4,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 1,
      "vertex_2_y_coordinate": 26.6,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 1,
      "vertex_3_y_coordinate": 26.6,
      "vertex_3_z_coordinate": 2.8,
      "vertex_4_x_coordinate": 1,
      "vertex_4_y_coordinate": 28.4,
      "vertex_4_z_coordinate": 2.8,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window10": {
      "building_surface_name": "ClassZone1:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 16.5,
      "vertex_1_y_coordinate": 6,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 16.5,
      "vertex_2_y_coordinate": 6.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 16.5,
      "vertex_3_y_coordinate": 6.5,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": 16.5,
      "vertex_4_y_coordinate": 6,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window11": {
      "building_surface_name": "ClassZone1:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 16.5,
      "vertex_1_y_coordinate": 11.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 16.5,
      "vertex_2_y_coordinate": 14.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 16.5,
      "vertex_3_y_coordinate": 14.5,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 16.5,
      "vertex_4_y_coordinate": 11.5,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window12": {
      "building_surface_name": "ClassZone1:Wall19",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 18.6,
      "vertex_1_y_coordinate": 17,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 18.6,
      "vertex_2_y_coordinate": 22.3,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 18.6,
      "vertex_3_y_coordinate": 22.3,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 18.6,
      "vertex_4_y_coordinate": 17,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window13": {
      "building_surface_name": "ClassZone1:Wall19",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 18.6,
      "vertex_1_y_coordinate": 24.4,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 18.6,
      "vertex_2_y_coordinate": 25.4,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 18.6,
      "vertex_3_y_coordinate": 25.4,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 18.6,
      "vertex_4_y_coordinate": 24.4,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window2": {
      "building_surface_name": "ClassZone1:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -2.1,
      "vertex_1_y_coordinate": 25.7,
      "vertex_1_z_coordinate": 0.63,
      "vertex_2_x_coordinate": -2.1,
      "vertex_2_y_coordinate": 22.8,
      "vertex_2_z_coordinate": 0.63,
      "vertex_3_x_coordinate": -2.1,
      "vertex_3_y_coordinate": 22.8,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": -2.1,
      "vertex_4_y_coordinate": 25.7,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window3": {
      "building_surface_name": "ClassZone1:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -2.1,
      "vertex_1_y_coordinate": 21.6,
      "vertex_1_z_coordinate": 0.63,
      "vertex_2_x_coordinate": -2.1,
      "vertex_2_y_coordinate": 15.6,
      "vertex_2_z_coordinate": 0.63,
      "vertex_3_x_coordinate": -2.1,
      "vertex_3_y_coordinate": 15.6,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": -2.1,
      "vertex_4_y_coordinate": 21.6,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window4": {
      "building_surface_name": "ClassZone1:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -2.1,
      "vertex_1_y_coordinate": 14.5,
      "vertex_1_z_coordinate": 0.63,
      "vertex_2_x_coordinate": -2.1,
      "vertex_2_y_coordinate": 12.2,
      "vertex_2_z_coordinate": 0.63,
      "vertex_3_x_coordinate": -2.1,
      "vertex_3_y_coordinate": 12.2,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": -2.1,
      "vertex_4_y_coordinate": 14.5,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window5": {
      "building_surface_name": "ClassZone1:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -2.1,
      "vertex_1_y_coordinate": 12.2,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": -2.1,
      "vertex_2_y_coordinate": 11.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": -2.1,
      "vertex_3_y_coordinate": 11.5,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": -2.1,
      "vertex_4_y_coordinate": 12.2,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window6": {
      "building_surface_name": "ClassZone1:Wall13",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 10.8,
      "vertex_1_z_coordinate": 1,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 10.3,
      "vertex_2_z_coordinate": 1,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 10.3,
      "vertex_3_z_coordinate": 3,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 10.8,
      "vertex_4_z_coordinate": 3,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window7": {
      "building_surface_name": "ClassZone1:Wall13",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 6.8,
      "vertex_1_z_coordinate": 1,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 6.3,
      "vertex_2_z_coordinate": 1,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 6.3,
      "vertex_3_z_coordinate": 3,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 6.8,
      "vertex_4_z_coordinate": 3,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window8": {
      "building_surface_name": "ClassZone1:Wall14",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 2.8,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 2.8,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 2.8,
      "vertex_3_z_coordinate": 2.8,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 2.8,
      "vertex_4_z_coordinate": 2.8,
      "view_factor_to_ground": 0.5
    },
    "ClassZone1:Window9": {
      "building_surface_name": "ClassZone1:Wall16",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 10.8,
      "vertex_1_y_coordinate": 5.8,
      "vertex_1_z_coordinate": 0.63,
      "vertex_2_x_coordinate": 16.3,
      "vertex_2_y_coordinate": 5.8,
      "vertex_2_z_coordinate": 0.63,
      "vertex_3_x_coordinate": 16.3,
      "vertex_3_y_coordinate": 5.8,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": 10.8,
      "vertex_4_y_coordinate": 5.8,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Door1": {
      "building_surface_name": "ClassZone2:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door17",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 52.5,
      "vertex_1_y_coordinate": 24.6,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 52.5,
      "vertex_2_y_coordinate": 23.6,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 52.5,
      "vertex_3_y_coordinate": 23.6,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 52.5,
      "vertex_4_y_coordinate": 24.6,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Door2": {
      "building_surface_name": "ClassZone2:Wall4",
      "construction_name": "GlassWall",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door18",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 50,
      "vertex_1_y_coordinate": 22.3,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 48.8,
      "vertex_2_y_coordinate": 22.3,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 48.8,
      "vertex_3_y_coordinate": 22.3,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 50,
      "vertex_4_y_coordinate": 22.3,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Door3": {
      "building_surface_name": "ClassZone2:Wall8",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door19",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 44.9,
      "vertex_1_y_coordinate": 25.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 43.4,
      "vertex_2_y_coordinate": 25.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 43.4,
      "vertex_3_y_coordinate": 25.9,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 44.9,
      "vertex_4_y_coordinate": 25.9,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window1": {
      "building_surface_name": "ClassZone2:Wall9",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 43.2,
      "vertex_1_y_coordinate": 24.1,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 43.2,
      "vertex_2_y_coordinate": 23.1,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 43.2,
      "vertex_3_y_coordinate": 23.1,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 43.2,
      "vertex_4_y_coordinate": 24.1,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window10": {
      "building_surface_name": "ClassZone2:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 63.9,
      "vertex_1_y_coordinate": 10.4,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 63.9,
      "vertex_2_y_coordinate": 11.2,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 63.9,
      "vertex_3_y_coordinate": 11.2,
      "vertex_3_z_coordinate": 3,
      "vertex_4_x_coordinate": 63.9,
      "vertex_4_y_coordinate": 10.4,
      "vertex_4_z_coordinate": 3,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window11": {
      "building_surface_name": "ClassZone2:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 63.9,
      "vertex_1_y_coordinate": 14.1,
      "vertex_1_z_coordinate": 0.63,
      "vertex_2_x_coordinate": 63.9,
      "vertex_2_y_coordinate": 23.6,
      "vertex_2_z_coordinate": 0.63,
      "vertex_3_x_coordinate": 63.9,
      "vertex_3_y_coordinate": 23.6,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": 63.9,
      "vertex_4_y_coordinate": 14.1,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window12": {
      "building_surface_name": "ClassZone2:Wall18",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 63.8,
      "vertex_1_y_coordinate": 25.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 63.3,
      "vertex_2_y_coordinate": 25.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 63.3,
      "vertex_3_y_coordinate": 25.9,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": 63.8,
      "vertex_4_y_coordinate": 25.9,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window13": {
      "building_surface_name": "ClassZone2:Wall18",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 61.1,
      "vertex_1_y_coordinate": 25.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 59.3,
      "vertex_2_y_coordinate": 25.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 59.3,
      "vertex_3_y_coordinate": 25.9,
      "vertex_3_z_coordinate": 3,
      "vertex_4_x_coordinate": 61.1,
      "vertex_4_y_coordinate": 25.9,
      "vertex_4_z_coordinate": 3,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window2": {
      "building_surface_name": "ClassZone2:Wall9",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 43.2,
      "vertex_1_y_coordinate": 22.1,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 43.2,
      "vertex_2_y_coordinate": 17.1,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 43.2,
      "vertex_3_y_coordinate": 17.1,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 43.2,
      "vertex_4_y_coordinate": 22.1,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window3": {
      "building_surface_name": "ClassZone2:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 38.1,
      "vertex_1_y_coordinate": 14.4,
      "vertex_1_z_coordinate": 0.63,
      "vertex_2_x_coordinate": 38.1,
      "vertex_2_y_coordinate": 11.5,
      "vertex_2_z_coordinate": 0.63,
      "vertex_3_x_coordinate": 38.1,
      "vertex_3_y_coordinate": 11.5,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": 38.1,
      "vertex_4_y_coordinate": 14.4,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window4": {
      "building_surface_name": "ClassZone2:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 38.1,
      "vertex_1_y_coordinate": 6.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 38.1,
      "vertex_2_y_coordinate": 5.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 38.1,
      "vertex_3_y_coordinate": 5.9,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": 38.1,
      "vertex_4_y_coordinate": 6.9,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window5": {
      "building_surface_name": "ClassZone2:Wall12",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 39.6,
      "vertex_1_y_coordinate": 5.8,
      "vertex_1_z_coordinate": 0.63,
      "vertex_2_x_coordinate": 44.1,
      "vertex_2_y_coordinate": 5.8,
      "vertex_2_z_coordinate": 0.63,
      "vertex_3_x_coordinate": 44.1,
      "vertex_3_y_coordinate": 5.8,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": 39.6,
      "vertex_4_y_coordinate": 5.8,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window6": {
      "building_surface_name": "ClassZone2:Wall12",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 47.4,
      "vertex_1_y_coordinate": 5.8,
      "vertex_1_z_coordinate": 0.63,
      "vertex_2_x_coordinate": 51.2,
      "vertex_2_y_coordinate": 5.8,
      "vertex_2_z_coordinate": 0.63,
      "vertex_3_x_coordinate": 51.2,
      "vertex_3_y_coordinate": 5.8,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": 47.4,
      "vertex_4_y_coordinate": 5.8,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window7": {
      "building_surface_name": "ClassZone2:Wall13",
      "construction_name": "OutDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 52.5,
      "vertex_1_y_coordinate": 3.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 52.5,
      "vertex_2_y_coordinate": 2.1,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 52.5,
      "vertex_3_y_coordinate": 2.1,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 52.5,
      "vertex_4_y_coordinate": 3.5,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window8": {
      "building_surface_name": "ClassZone2:Wall14",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 52.5,
      "vertex_1_y_coordinate": 1.3,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 54.6,
      "vertex_2_y_coordinate": 1.3,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 54.6,
      "vertex_3_y_coordinate": 1.3,
      "vertex_3_z_coordinate": 3.03,
      "vertex_4_x_coordinate": 52.5,
      "vertex_4_y_coordinate": 1.3,
      "vertex_4_z_coordinate": 3.03,
      "view_factor_to_ground": 0.5
    },
    "ClassZone2:Window9": {
      "building_surface_name": "ClassZone2:Wall15",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 59.7,
      "vertex_1_y_coordinate": 8.3,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 59.7,
      "vertex_2_y_coordinate": 8.8,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 59.7,
      "vertex_3_y_coordinate": 8.8,
      "vertex_3_z_coordinate": 3,
      "vertex_4_x_coordinate": 59.7,
      "vertex_4_y_coordinate": 8.3,
      "vertex_4_z_coordinate": 3,
      "view_factor_to_ground": 0.5
    },
    "CloakZone1:Door1": {
      "building_surface_name": "CloakZone1:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone1:Door8",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 29.8,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 28.8,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 28.8,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 29.8,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "CloakZone1:Door2": {
      "building_surface_name": "CloakZone1:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 14.6,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 13.6,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 13.6,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 14.6,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "CloakZone1:Door3": {
      "building_surface_name": "CloakZone1:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 15.8,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 14.8,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 14.8,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 15.8,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door1": {
      "building_surface_name": "CommonZone:Wall6",
      "construction_name": "GlassWall",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ClassZone1:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 29.7,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 7.2,
      "vertex_2_y_coordinate": 28.3,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 7.2,
      "vertex_3_y_coordinate": 28.3,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 29.7,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door10": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door8",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 41.2,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 40.2,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 40.2,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 41.2,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door11": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door9",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 47.6,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 46.6,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 46.6,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 47.6,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door12": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door10",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 49.1,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 48.1,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 48.1,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 49.1,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door13": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door11",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 51.2,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 50.2,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 50.2,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 51.2,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door14": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door12",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 53.5,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 52.5,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 52.5,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 53.5,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door15": {
      "building_surface_name": "CommonZone:Wall19",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door13",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.6,
      "vertex_1_y_coordinate": 31.3,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 54.6,
      "vertex_2_y_coordinate": 32.3,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 54.6,
      "vertex_3_y_coordinate": 32.3,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 54.6,
      "vertex_4_y_coordinate": 31.3,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door16": {
      "building_surface_name": "CommonZone:Wall18",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door14",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.6,
      "vertex_1_y_coordinate": 26.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 54.6,
      "vertex_2_y_coordinate": 27.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 54.6,
      "vertex_3_y_coordinate": 27.9,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 54.6,
      "vertex_4_y_coordinate": 26.9,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door17": {
      "building_surface_name": "CommonZone:Wall22",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ClassZone2:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 52.5,
      "vertex_1_y_coordinate": 23.6,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 52.5,
      "vertex_2_y_coordinate": 24.6,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 52.5,
      "vertex_3_y_coordinate": 24.6,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 52.5,
      "vertex_4_y_coordinate": 23.6,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door18": {
      "building_surface_name": "CommonZone:Wall23",
      "construction_name": "GlassWall",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ClassZone2:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 48.8,
      "vertex_1_y_coordinate": 22.3,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 50,
      "vertex_2_y_coordinate": 22.3,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 50,
      "vertex_3_y_coordinate": 22.3,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 48.8,
      "vertex_4_y_coordinate": 22.3,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door19": {
      "building_surface_name": "CommonZone:Wall27",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ClassZone2:Door3",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 43.4,
      "vertex_1_y_coordinate": 25.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 44.9,
      "vertex_2_y_coordinate": 25.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 44.9,
      "vertex_3_y_coordinate": 25.9,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 43.4,
      "vertex_4_y_coordinate": 25.9,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door2": {
      "building_surface_name": "CommonZone:Wall10",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "DepotZone:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 12.8,
      "vertex_1_y_coordinate": 26.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 12.8,
      "vertex_2_y_coordinate": 26.1,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 12.8,
      "vertex_3_y_coordinate": 26.1,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 12.8,
      "vertex_4_y_coordinate": 26.9,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door20": {
      "building_surface_name": "CommonZone:Wall29",
      "construction_name": "OutDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 40.5,
      "vertex_1_y_coordinate": 25.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 41.9,
      "vertex_2_y_coordinate": 25.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 41.9,
      "vertex_3_y_coordinate": 25.9,
      "vertex_3_z_coordinate": 2.4,
      "vertex_4_x_coordinate": 40.5,
      "vertex_4_y_coordinate": 25.9,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door3": {
      "building_surface_name": "CommonZone:Wall12",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "LiftZone:DoorIn2",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 26.6,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 27.7,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 27.7,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 26.6,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door4": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 23.2,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 22.4,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 22.4,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 23.2,
      "vertex_4_y_coordinate": 32.5,
