      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door5": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 25.5,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 24.5,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 24.5,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 25.5,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door6": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door4",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 27.7,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 26.7,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 26.7,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 27.7,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door7": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door5",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 36,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 35,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 35,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 36,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door8": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door6",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 38,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 37.2,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 37.2,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 38,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Door9": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Door7",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 39.3,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 38.5,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 38.5,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 39.3,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Window1": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Window1",
      "surface_type": "Window",
      "vertex_1_x_coordinate": 30.5,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 29.2,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 29.2,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 30.5,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Window2": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Window2",
      "surface_type": "Window",
      "vertex_1_x_coordinate": 35,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 31.5,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 31.5,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 35,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Window3": {
      "building_surface_name": "CommonZone:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Window3",
      "surface_type": "Window",
      "vertex_1_x_coordinate": 45.2,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 41.2,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 41.2,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 45.2,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Window4": {
      "building_surface_name": "CommonZone:Wall19",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Window4",
      "surface_type": "Window",
      "vertex_1_x_coordinate": 54.6,
      "vertex_1_y_coordinate": 30.2,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 54.6,
      "vertex_2_y_coordinate": 31.3,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 54.6,
      "vertex_3_y_coordinate": 31.3,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 54.6,
      "vertex_4_y_coordinate": 30.2,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Window5": {
      "building_surface_name": "CommonZone:Wall18",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "OfficeZone:Window5",
      "surface_type": "Window",
      "vertex_1_x_coordinate": 54.6,
      "vertex_1_y_coordinate": 27.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 54.6,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 54.6,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 54.6,
      "vertex_4_y_coordinate": 27.9,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Window6": {
      "building_surface_name": "CommonZone:Wall29",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 23.7,
      "vertex_1_y_coordinate": 25.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 38.1,
      "vertex_2_y_coordinate": 25.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 38.1,
      "vertex_3_y_coordinate": 25.9,
      "vertex_3_z_coordinate": 2.8,
      "vertex_4_x_coordinate": 23.7,
      "vertex_4_y_coordinate": 25.9,
      "vertex_4_z_coordinate": 2.8,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Window7": {
      "building_surface_name": "CommonZone:Wall29",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 23.7,
      "vertex_1_y_coordinate": 25.9,
      "vertex_1_z_coordinate": 4.3,
      "vertex_2_x_coordinate": 38.1,
      "vertex_2_y_coordinate": 25.9,
      "vertex_2_z_coordinate": 4.3,
      "vertex_3_x_coordinate": 38.1,
      "vertex_3_y_coordinate": 25.9,
      "vertex_3_z_coordinate": 4.8,
      "vertex_4_x_coordinate": 23.7,
      "vertex_4_y_coordinate": 25.9,
      "vertex_4_z_coordinate": 4.8,
      "view_factor_to_ground": 0.5
    },
    "CommonZone:Window8": {
      "building_surface_name": "CommonZone:Wall29",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 20.6,
      "vertex_1_y_coordinate": 25.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 22.4,
      "vertex_2_y_coordinate": 25.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 22.4,
      "vertex_3_y_coordinate": 25.9,
      "vertex_3_z_coordinate": 2.8,
      "vertex_4_x_coordinate": 20.6,
      "vertex_4_y_coordinate": 25.9,
      "vertex_4_z_coordinate": 2.8,
      "view_factor_to_ground": 0.5
    },
    "DepotZone:Door1": {
      "building_surface_name": "DepotZone:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ClassZone1:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 24.2,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 23.2,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 23.2,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 24.2,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "DepotZone:Door2": {
      "building_surface_name": "DepotZone:Wall5",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ClassZone1:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 16.5,
      "vertex_1_y_coordinate": 23.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 16.5,
      "vertex_2_y_coordinate": 24.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 16.5,
      "vertex_3_y_coordinate": 24.9,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 16.5,
      "vertex_4_y_coordinate": 23.9,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "DepotZone:Door3": {
      "building_surface_name": "DepotZone:Wall7",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 12.8,
      "vertex_1_y_coordinate": 26.1,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 12.8,
      "vertex_2_y_coordinate": 26.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 12.8,
      "vertex_3_y_coordinate": 26.9,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 12.8,
      "vertex_4_y_coordinate": 26.1,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "DirectionZone:Door1": {
      "building_surface_name": "DirectionZone:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone2:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 34.7,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.2,
      "vertex_2_y_coordinate": 35.7,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.2,
      "vertex_3_y_coordinate": 35.7,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 34.7,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "DirectionZone:Door2": {
      "building_surface_name": "DirectionZone:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone2:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 38,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.2,
      "vertex_2_y_coordinate": 39,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.2,
      "vertex_3_y_coordinate": 39,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 38,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone1:Door1": {
      "building_surface_name": "EntranceZone1:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "WorkZone:InDoor",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.5,
      "vertex_1_y_coordinate": 18.7,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9,
      "vertex_2_y_coordinate": 18.7,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9,
      "vertex_3_y_coordinate": 18.7,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.5,
      "vertex_4_y_coordinate": 18.7,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone1:Door2": {
      "building_surface_name": "EntranceZone1:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "KitchenZone:InDoor1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 19.9,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.2,
      "vertex_2_y_coordinate": 18.9,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.2,
      "vertex_3_y_coordinate": 18.9,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 19.9,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone1:Door3": {
      "building_surface_name": "EntranceZone1:Wall2",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "KitchenZone:InDoor2",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 25.7,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.2,
      "vertex_2_y_coordinate": 24.5,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.2,
      "vertex_3_y_coordinate": 24.5,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 25.7,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone1:Door4": {
      "building_surface_name": "EntranceZone1:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "KeeperZone:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 20.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 21.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 21.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 20.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone1:Door5": {
      "building_surface_name": "EntranceZone1:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "KeeperZone:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 22.7,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 23.7,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 23.7,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 22.7,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone1:Door6": {
      "building_surface_name": "EntranceZone1:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "KeeperZone:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 25.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 26.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 26.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 25.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone1:Door7": {
      "building_surface_name": "EntranceZone1:Wall4",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "LiftZone:DoorIn1",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 26.6,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 27.7,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 27.7,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 26.6,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone1:Door8": {
      "building_surface_name": "EntranceZone1:Wall5",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CloakZone1:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 28.8,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 29.8,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 29.8,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 28.8,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone2:Door1": {
      "building_surface_name": "EntranceZone2:Wall7",
      "construction_name": "OutDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": -4.15,
      "vertex_1_y_coordinate": 28.8,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -2.15,
      "vertex_2_y_coordinate": 28.8,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -2.15,
      "vertex_3_y_coordinate": 28.8,
      "vertex_3_z_coordinate": -0.9,
      "vertex_4_x_coordinate": -4.15,
      "vertex_4_y_coordinate": 28.8,
      "vertex_4_z_coordinate": -0.9,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone2:Door2": {
      "building_surface_name": "EntranceZone2:Wall10",
      "construction_name": "OutDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door1",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 30.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 31.9,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 31.9,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 30.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone2:Door3": {
      "building_surface_name": "EntranceZone2:Wall12",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone2:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 8.6,
      "vertex_1_y_coordinate": 33.8,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.3,
      "vertex_2_y_coordinate": 33.8,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.3,
      "vertex_3_y_coordinate": 33.8,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 8.6,
      "vertex_4_y_coordinate": 33.8,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone2:Door4": {
      "building_surface_name": "EntranceZone2:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "GymnasticZone:Door1",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 5.9,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 4.7,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 4.7,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 5.9,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone2:Door5": {
      "building_surface_name": "EntranceZone2:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "GymnasticZone:Door2",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 4.7,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 2.9,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 2.9,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 4.7,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone2:Door6": {
      "building_surface_name": "EntranceZone2:Wall17",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "GymnasticZone:Door3",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 0.3,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -1.2,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -1.2,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 0.3,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone2:Door7": {
      "building_surface_name": "EntranceZone2:Wall17",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "GymnasticZone:Door4",
      "surface_type": "Door",
      "vertex_1_x_coordinate": -1.3,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -3.3,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -3.3,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.1,
      "vertex_4_x_coordinate": -1.3,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.1,
      "view_factor_to_ground": 0.5
    },
    "EntranceZone2:Door8": {
      "building_surface_name": "EntranceZone2:Wall19",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "MusiceZone:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": -6.2,
      "vertex_1_y_coordinate": 35.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -7.2,
      "vertex_2_y_coordinate": 35.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -7.2,
      "vertex_3_y_coordinate": 35.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": -6.2,
      "vertex_4_y_coordinate": 35.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "FurnaceZone:Door1": {
      "building_surface_name": "FurnaceZone:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door8",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 30,
      "vertex_1_y_coordinate": 31.6,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 30,
      "vertex_2_y_coordinate": 30.6,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 30,
      "vertex_3_y_coordinate": 30.6,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 30,
      "vertex_4_y_coordinate": 31.6,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "GymnasticZone:Door1": {
      "building_surface_name": "GymnasticZone:Wall1",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone2:Door4",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 4.7,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 5.9,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 5.9,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 4.7,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "GymnasticZone:Door2": {
      "building_surface_name": "GymnasticZone:Wall1",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone2:Door5",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 2.9,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 4.7,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 4.7,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 2.9,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "GymnasticZone:Door3": {
      "building_surface_name": "GymnasticZone:Wall1",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone2:Door6",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": -1.2,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 0.3,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 0.3,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": -1.2,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "GymnasticZone:Door4": {
      "building_surface_name": "GymnasticZone:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone2:Door7",
      "surface_type": "Door",
      "vertex_1_x_coordinate": -3.3,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -1.3,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -1.3,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.1,
      "vertex_4_x_coordinate": -3.3,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.1,
      "view_factor_to_ground": 0.5
    },
    "GymnasticZone:Door5": {
      "building_surface_name": "GymnasticZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "MusiceZone:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": -14.2,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -12.5,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -12.5,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": -14.2,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "GymnasticZone:Door6": {
      "building_surface_name": "GymnasticZone:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone2:Door8",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.5,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 8.8,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 8.8,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.5,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "GymnasticZone:Door7": {
      "building_surface_name": "GymnasticZone:Wall6",
      "construction_name": "OutDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": -12.2,
      "vertex_1_y_coordinate": 57.4,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -14.6,
      "vertex_2_y_coordinate": 57.4,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -14.6,
      "vertex_3_y_coordinate": 57.4,
      "vertex_3_z_coordinate": -1.3,
      "vertex_4_x_coordinate": -12.2,
      "vertex_4_y_coordinate": 57.4,
      "vertex_4_z_coordinate": -1.3,
      "view_factor_to_ground": 0.5
    },
    "GymnasticZone:Window1": {
      "building_surface_name": "GymnasticZone:Wall5",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -17.4,
      "vertex_1_y_coordinate": 56.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -17.4,
      "vertex_2_y_coordinate": 55.6,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -17.4,
      "vertex_3_y_coordinate": 55.6,
      "vertex_3_z_coordinate": 4.8,
      "vertex_4_x_coordinate": -17.4,
      "vertex_4_y_coordinate": 56.1,
      "vertex_4_z_coordinate": 4.8,
      "view_factor_to_ground": 0.5
    },
    "GymnasticZone:Window2": {
      "building_surface_name": "GymnasticZone:Wall5",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -17.4,
      "vertex_1_y_coordinate": 43,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -17.4,
      "vertex_2_y_coordinate": 42.5,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -17.4,
      "vertex_3_y_coordinate": 42.5,
      "vertex_3_z_coordinate": 4.8,
      "vertex_4_x_coordinate": -17.4,
      "vertex_4_y_coordinate": 43,
      "vertex_4_z_coordinate": 4.8,
      "view_factor_to_ground": 0.5
    },
    "GymnasticZone:Window3": {
      "building_surface_name": "GymnasticZone:Wall6",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.4,
      "vertex_1_y_coordinate": 57.4,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -0.4,
      "vertex_2_y_coordinate": 57.4,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -0.4,
      "vertex_3_y_coordinate": 57.4,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0.4,
      "vertex_4_y_coordinate": 57.4,
      "vertex_4_z_coordinate": 0,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door1": {
      "building_surface_name": "HoleZone1:Wall1",
      "construction_name": "OutDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone2:Door2",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 31.9,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 30.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 30.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 31.9,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door10": {
      "building_surface_name": "HoleZone1:Wall5",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "WashingZone1:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 21.7,
      "vertex_1_y_coordinate": 32,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 20.7,
      "vertex_2_y_coordinate": 32,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 20.7,
      "vertex_3_y_coordinate": 32,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 21.7,
      "vertex_4_y_coordinate": 32,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door11": {
      "building_surface_name": "HoleZone1:Wall5",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "WashingZone1:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 19,
      "vertex_1_y_coordinate": 32,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 18,
      "vertex_2_y_coordinate": 32,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 18,
      "vertex_3_y_coordinate": 32,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 19,
      "vertex_4_y_coordinate": 32,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door12": {
      "building_surface_name": "HoleZone1:Wall5",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "WashingZone1:Door4",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 11.4,
      "vertex_1_y_coordinate": 32,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 10.4,
      "vertex_2_y_coordinate": 32,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 10.4,
      "vertex_3_y_coordinate": 32,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 11.4,
      "vertex_4_y_coordinate": 32,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door2": {
      "building_surface_name": "HoleZone1:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CloakZone1:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 13.6,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 14.6,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 14.6,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 13.6,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door3": {
      "building_surface_name": "HoleZone1:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CloakZone1:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 14.8,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 15.8,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 15.8,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 14.8,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door4": {
      "building_surface_name": "HoleZone1:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ServiceZone:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 17.6,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 18.6,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 18.6,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 17.6,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door5": {
      "building_surface_name": "HoleZone1:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ServiceZone:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 20.1,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 21.1,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 21.1,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 20.1,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door6": {
      "building_surface_name": "HoleZone1:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ServiceZone:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 22.4,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 23.4,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 23.4,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 22.4,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door7": {
      "building_surface_name": "HoleZone1:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ServiceZone:Door4",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 25,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 26,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 26,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 25,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door8": {
      "building_surface_name": "HoleZone1:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "FurnaceZone:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 30,
      "vertex_1_y_coordinate": 30.6,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 30,
      "vertex_2_y_coordinate": 31.6,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 30,
      "vertex_3_y_coordinate": 31.6,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 30,
      "vertex_4_y_coordinate": 30.6,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone1:Door9": {
      "building_surface_name": "HoleZone1:Wall5",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "WashingZone1:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 29,
      "vertex_1_y_coordinate": 32,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 28,
      "vertex_2_y_coordinate": 32,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 28,
      "vertex_3_y_coordinate": 32,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 29,
      "vertex_4_y_coordinate": 32,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone2:Door1": {
      "building_surface_name": "HoleZone2:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone2:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.3,
      "vertex_1_y_coordinate": 33.8,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 8.6,
      "vertex_2_y_coordinate": 33.8,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 8.6,
      "vertex_3_y_coordinate": 33.8,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.3,
      "vertex_4_y_coordinate": 33.8,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone2:Door2": {
      "building_surface_name": "HoleZone2:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "DirectionZone:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 35.7,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.2,
      "vertex_2_y_coordinate": 34.7,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.2,
      "vertex_3_y_coordinate": 34.7,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 35.7,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone2:Door3": {
      "building_surface_name": "HoleZone2:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "DirectionZone:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 39,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.2,
      "vertex_2_y_coordinate": 38,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.2,
      "vertex_3_y_coordinate": 38,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 39,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone2:Door4": {
      "building_surface_name": "HoleZone2:Wall5",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "WashingZone1:Door5",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 10.3,
      "vertex_1_y_coordinate": 38.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 11.3,
      "vertex_2_y_coordinate": 38.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 11.3,
      "vertex_3_y_coordinate": 38.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 10.3,
      "vertex_4_y_coordinate": 38.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone2:Door5": {
      "building_surface_name": "HoleZone2:Wall5",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "WashingZone1:Door6",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 17.9,
      "vertex_1_y_coordinate": 38.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 18.9,
      "vertex_2_y_coordinate": 38.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 18.9,
      "vertex_3_y_coordinate": 38.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 17.9,
      "vertex_4_y_coordinate": 38.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone2:Door6": {
      "building_surface_name": "HoleZone2:Wall5",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "WashingZone1:Door7",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 20.7,
      "vertex_1_y_coordinate": 38.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 21.7,
      "vertex_2_y_coordinate": 38.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 21.7,
      "vertex_3_y_coordinate": 38.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 20.7,
      "vertex_4_y_coordinate": 38.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone2:Door7": {
      "building_surface_name": "HoleZone2:Wall5",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "WashingZone1:Door8",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 28.2,
      "vertex_1_y_coordinate": 38.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 29.2,
      "vertex_2_y_coordinate": 38.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 29.2,
      "vertex_3_y_coordinate": 38.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 28.2,
      "vertex_4_y_coordinate": 38.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "HoleZone2:Door8": {
      "building_surface_name": "HoleZone2:Wall9",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "GymnasticZone:Door6",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 8.8,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.5,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.5,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 8.8,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "KeeperZone:Door1": {
      "building_surface_name": "KeeperZone:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone1:Door4",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 21.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 20.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 20.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 21.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "KeeperZone:Door2": {
      "building_surface_name": "KeeperZone:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone1:Door5",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 23.7,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 22.7,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 22.7,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 23.7,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "KeeperZone:Door3": {
      "building_surface_name": "KeeperZone:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone1:Door6",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 26.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 25.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 25.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 26.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "KitchenZone:InDoor1": {
      "building_surface_name": "KitchenZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone1:Door2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 18.9,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.2,
      "vertex_2_y_coordinate": 19.9,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.2,
      "vertex_3_y_coordinate": 19.9,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 18.9,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "KitchenZone:InDoor2": {
      "building_surface_name": "KitchenZone:Wall2",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone1:Door3",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 7.2,
      "vertex_1_y_coordinate": 24.5,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.2,
      "vertex_2_y_coordinate": 25.7,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.2,
      "vertex_3_y_coordinate": 25.7,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 7.2,
      "vertex_4_y_coordinate": 24.5,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "KitchenZone:OutDoor": {
      "building_surface_name": "KitchenZone:Wall6",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": -0.3,
      "vertex_1_y_coordinate": 25.9,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -1.3,
      "vertex_2_y_coordinate": 25.9,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -1.3,
      "vertex_3_y_coordinate": 25.9,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": -0.3,
      "vertex_4_y_coordinate": 25.9,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "KitchenZone:Window1": {
      "building_surface_name": "KitchenZone:Wall5",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 1,
      "vertex_1_y_coordinate": 28.4,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 1,
      "vertex_2_y_coordinate": 26.6,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 1,
      "vertex_3_y_coordinate": 26.6,
      "vertex_3_z_coordinate": -0.47,
      "vertex_4_x_coordinate": 1,
      "vertex_4_y_coordinate": 28.4,
      "vertex_4_z_coordinate": -0.47,
      "view_factor_to_ground": 0.5
    },
    "KitchenZone:Window2": {
      "building_surface_name": "KitchenZone:Wall7",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -2.1,
      "vertex_1_y_coordinate": 25.1,
      "vertex_1_z_coordinate": -2.87,
      "vertex_2_x_coordinate": -2.1,
      "vertex_2_y_coordinate": 21.1,
      "vertex_2_z_coordinate": -2.87,
      "vertex_3_x_coordinate": -2.1,
      "vertex_3_y_coordinate": 21.1,
      "vertex_3_z_coordinate": -1,
      "vertex_4_x_coordinate": -2.1,
      "vertex_4_y_coordinate": 25.1,
      "vertex_4_z_coordinate": -1,
      "view_factor_to_ground": 0.5
    },
    "LiftZone:DoorIn1": {
      "building_surface_name": "LiftZone:Wall4",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone1:Door7",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 27.7,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 26.6,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 26.6,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 27.7,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "LiftZone:DoorIn2": {
      "building_surface_name": "LiftZone:Wall8",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door3",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 9.3,
      "vertex_1_y_coordinate": 27.7,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 9.3,
      "vertex_2_y_coordinate": 26.6,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 9.3,
      "vertex_3_y_coordinate": 26.6,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 9.3,
      "vertex_4_y_coordinate": 27.7,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "MusiceZone:Door1": {
      "building_surface_name": "MusiceZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone2:Door8",
      "surface_type": "Door",
      "vertex_1_x_coordinate": -7.2,
      "vertex_1_y_coordinate": 35.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -6.2,
      "vertex_2_y_coordinate": 35.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -6.2,
      "vertex_3_y_coordinate": 35.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": -7.2,
      "vertex_4_y_coordinate": 35.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "MusiceZone:Door2": {
      "building_surface_name": "MusiceZone:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "GymnasticZone:Door5",
      "surface_type": "Door",
      "vertex_1_x_coordinate": -12.5,
      "vertex_1_y_coordinate": 41.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -14.2,
      "vertex_2_y_coordinate": 41.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -14.2,
      "vertex_3_y_coordinate": 41.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": -12.5,
      "vertex_4_y_coordinate": 41.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "MusiceZone:Door3": {
      "building_surface_name": "MusiceZone:Wall11",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": -16.4,
      "vertex_1_y_coordinate": 33.8,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -15.6,
      "vertex_2_y_coordinate": 33.8,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -15.6,
      "vertex_3_y_coordinate": 33.8,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": -16.4,
      "vertex_4_y_coordinate": 33.8,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "MusiceZone:Window1": {
      "building_surface_name": "MusiceZone:Wall6",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -15.3,
      "vertex_1_y_coordinate": 41.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -15.3,
      "vertex_2_y_coordinate": 40.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -15.3,
      "vertex_3_y_coordinate": 40.1,
      "vertex_3_z_coordinate": 1.3,
      "vertex_4_x_coordinate": -15.3,
      "vertex_4_y_coordinate": 41.1,
      "vertex_4_z_coordinate": 1.3,
      "view_factor_to_ground": 0.5
    },
    "MusiceZone:Window2": {
      "building_surface_name": "MusiceZone:Wall8",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -20.168,
      "vertex_1_y_coordinate": 38.7,
      "vertex_1_z_coordinate": -2.87,
      "vertex_2_x_coordinate": -19.955,
      "vertex_2_y_coordinate": 37.3,
      "vertex_2_z_coordinate": -2.87,
      "vertex_3_x_coordinate": -19.955,
      "vertex_3_y_coordinate": 37.3,
      "vertex_3_z_coordinate": -0.63,
      "vertex_4_x_coordinate": -20.168,
      "vertex_4_y_coordinate": 38.7,
      "vertex_4_z_coordinate": -0.63,
      "view_factor_to_ground": 0.5
    },
    "MusiceZone:Window3": {
      "building_surface_name": "MusiceZone:Wall8",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -19.5096,
      "vertex_1_y_coordinate": 35,
      "vertex_1_z_coordinate": -2.87,
      "vertex_2_x_coordinate": -19.171,
      "vertex_2_y_coordinate": 33.1,
      "vertex_2_z_coordinate": -2.87,
      "vertex_3_x_coordinate": -19.171,
      "vertex_3_y_coordinate": 33.1,
      "vertex_3_z_coordinate": -1.1,
      "vertex_4_x_coordinate": -19.5096,
      "vertex_4_y_coordinate": 35,
      "vertex_4_z_coordinate": -1.1,
      "view_factor_to_ground": 0.5
    },
    "MusiceZone:Window4": {
      "building_surface_name": "MusiceZone:Wall13",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -15.1,
      "vertex_1_y_coordinate": 33.33,
      "vertex_1_z_coordinate": -2.87,
      "vertex_2_x_coordinate": -13.3,
      "vertex_2_y_coordinate": 33.62,
      "vertex_2_z_coordinate": -2.87,
      "vertex_3_x_coordinate": -13.3,
      "vertex_3_y_coordinate": 33.62,
      "vertex_3_z_coordinate": -0.63,
      "vertex_4_x_coordinate": -15.1,
      "vertex_4_y_coordinate": 33.33,
      "vertex_4_z_coordinate": -0.63,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door1": {
      "building_surface_name": "OfficeZone:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "BigZone:Door3",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 22.2,
      "vertex_1_y_coordinate": 35.8,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 22.2,
      "vertex_2_y_coordinate": 34.8,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 22.2,
      "vertex_3_y_coordinate": 34.8,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 22.2,
      "vertex_4_y_coordinate": 35.8,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door10": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door12",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 48.1,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 49.1,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 49.1,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 48.1,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door11": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door13",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 50.2,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 51.2,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 51.2,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 50.2,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door12": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door14",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 52.5,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 53.5,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 53.5,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 52.5,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door13": {
      "building_surface_name": "OfficeZone:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door15",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.6,
      "vertex_1_y_coordinate": 32.3,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 54.6,
      "vertex_2_y_coordinate": 31.3,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 54.6,
      "vertex_3_y_coordinate": 31.3,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 54.6,
      "vertex_4_y_coordinate": 32.3,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door14": {
      "building_surface_name": "OfficeZone:Wall3",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door16",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.6,
      "vertex_1_y_coordinate": 27.9,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 54.6,
      "vertex_2_y_coordinate": 26.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 54.6,
      "vertex_3_y_coordinate": 26.9,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 54.6,
      "vertex_4_y_coordinate": 27.9,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door2": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door4",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 22.4,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 23.2,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 23.2,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 22.4,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door3": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door5",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 24.5,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 25.5,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 25.5,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 24.5,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door4": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door6",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 26.7,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 27.7,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 27.7,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 26.7,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door5": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door7",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 35,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 36,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 36,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 35,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door6": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Wall8",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 37.2,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 38,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 38,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 37.2,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door7": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door9",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 38.5,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 39.3,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 39.3,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 38.5,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door8": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door10",
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 40.2,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 41.2,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 41.2,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 40.2,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Door9": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Door11",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 46.6,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 47.6,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 47.6,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 46.6,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window1": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Window1",
      "surface_type": "Window",
      "vertex_1_x_coordinate": 29.2,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 30.5,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 30.5,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 29.2,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window10": {
      "building_surface_name": "OfficeZone:Wall9",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 59.4,
      "vertex_1_y_coordinate": 37.9,
      "vertex_1_z_coordinate": 0.9,
      "vertex_2_x_coordinate": 55.4,
      "vertex_2_y_coordinate": 37.9,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 55.4,
      "vertex_3_y_coordinate": 37.9,
      "vertex_3_z_coordinate": 3.9,
      "vertex_4_x_coordinate": 59.4,
      "vertex_4_y_coordinate": 37.9,
      "vertex_4_z_coordinate": 3.9,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window11": {
      "building_surface_name": "OfficeZone:Wall10",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 45.3,
      "vertex_1_y_coordinate": 38.2,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 45.3,
      "vertex_2_y_coordinate": 39.7,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 45.3,
      "vertex_3_y_coordinate": 39.7,
      "vertex_3_z_coordinate": 4.5,
      "vertex_4_x_coordinate": 45.3,
      "vertex_4_y_coordinate": 38.2,
      "vertex_4_z_coordinate": 4.5,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window12": {
      "building_surface_name": "OfficeZone:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 44.3,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 1,
      "vertex_2_x_coordinate": 40,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 1,
      "vertex_3_x_coordinate": 40,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 2.5,
      "vertex_4_x_coordinate": 44.3,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 2.5,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window13": {
      "building_surface_name": "OfficeZone:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 44.3,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 3.5,
      "vertex_2_x_coordinate": 40,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 3.5,
      "vertex_3_x_coordinate": 40,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 4.13,
      "vertex_4_x_coordinate": 44.3,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 4.13,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window14": {
      "building_surface_name": "OfficeZone:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 38.7,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 0.5,
      "vertex_2_x_coordinate": 37.2,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 0.5,
      "vertex_3_x_coordinate": 37.2,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 4.13,
      "vertex_4_x_coordinate": 38.7,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 4.13,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window15": {
      "building_surface_name": "OfficeZone:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 35.9,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 1,
      "vertex_2_x_coordinate": 31.6,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 1,
      "vertex_3_x_coordinate": 31.6,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 2.5,
      "vertex_4_x_coordinate": 35.9,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 2.5,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window16": {
      "building_surface_name": "OfficeZone:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 35.9,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 3.5,
      "vertex_2_x_coordinate": 31.6,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 3.5,
      "vertex_3_x_coordinate": 31.6,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 4.13,
      "vertex_4_x_coordinate": 35.9,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 4.13,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window17": {
      "building_surface_name": "OfficeZone:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 28.6,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 1,
      "vertex_2_x_coordinate": 24.3,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 1,
      "vertex_3_x_coordinate": 24.3,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 2.5,
      "vertex_4_x_coordinate": 28.6,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 2.5,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window18": {
      "building_surface_name": "OfficeZone:Wall11",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 28.6,
      "vertex_1_y_coordinate": 40,
      "vertex_1_z_coordinate": 3.5,
      "vertex_2_x_coordinate": 24.3,
      "vertex_2_y_coordinate": 40,
      "vertex_2_z_coordinate": 3.5,
      "vertex_3_x_coordinate": 24.3,
      "vertex_3_y_coordinate": 40,
      "vertex_3_z_coordinate": 4.13,
      "vertex_4_x_coordinate": 28.6,
      "vertex_4_y_coordinate": 40,
      "vertex_4_z_coordinate": 4.13,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window2": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Window2",
      "surface_type": "Window",
      "vertex_1_x_coordinate": 31.5,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 35,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 35,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 31.5,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window3": {
      "building_surface_name": "OfficeZone:Wall2",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Window3",
      "surface_type": "Window",
      "vertex_1_x_coordinate": 41.2,
      "vertex_1_y_coordinate": 32.5,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 45.2,
      "vertex_2_y_coordinate": 32.5,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 45.2,
      "vertex_3_y_coordinate": 32.5,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 41.2,
      "vertex_4_y_coordinate": 32.5,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window4": {
      "building_surface_name": "OfficeZone:Wall4",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Window4",
      "surface_type": "Window",
      "vertex_1_x_coordinate": 54.6,
      "vertex_1_y_coordinate": 31.3,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 54.6,
      "vertex_2_y_coordinate": 30.2,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 54.6,
      "vertex_3_y_coordinate": 30.2,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 54.6,
      "vertex_4_y_coordinate": 31.3,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window5": {
      "building_surface_name": "OfficeZone:Wall3",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "CommonZone:Window5",
      "surface_type": "Window",
      "vertex_1_x_coordinate": 54.6,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 54.6,
      "vertex_2_y_coordinate": 27.9,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 54.6,
      "vertex_3_y_coordinate": 27.9,
      "vertex_3_z_coordinate": 2.1,
      "vertex_4_x_coordinate": 54.6,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window6": {
      "building_surface_name": "OfficeZone:Wall6",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 57.1,
      "vertex_1_y_coordinate": 26.53,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 57.1,
      "vertex_2_y_coordinate": 28.33,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 57.1,
      "vertex_3_y_coordinate": 28.33,
      "vertex_3_z_coordinate": 2.8,
      "vertex_4_x_coordinate": 57.1,
      "vertex_4_y_coordinate": 26.53,
      "vertex_4_z_coordinate": 2.8,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window7": {
      "building_surface_name": "OfficeZone:Wall8",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 58.9,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": 0,
      "vertex_2_x_coordinate": 59.7,
      "vertex_2_y_coordinate": 32.4,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 59.7,
      "vertex_3_y_coordinate": 32.4,
      "vertex_3_z_coordinate": 2.8,
      "vertex_4_x_coordinate": 58.9,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": 2.8,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window8": {
      "building_surface_name": "OfficeZone:Wall8",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 60.5,
      "vertex_1_y_coordinate": 34.6,
      "vertex_1_z_coordinate": 0.9,
      "vertex_2_x_coordinate": 61.3,
      "vertex_2_y_coordinate": 37.7,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 61.3,
      "vertex_3_y_coordinate": 37.7,
      "vertex_3_z_coordinate": 3.9,
      "vertex_4_x_coordinate": 60.5,
      "vertex_4_y_coordinate": 34.6,
      "vertex_4_z_coordinate": 3.9,
      "view_factor_to_ground": 0.5
    },
    "OfficeZone:Window9": {
      "building_surface_name": "OfficeZone:Wall9",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 61,
      "vertex_1_y_coordinate": 37.9,
      "vertex_1_z_coordinate": 0.9,
      "vertex_2_x_coordinate": 59.6,
      "vertex_2_y_coordinate": 37.9,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 59.6,
      "vertex_3_y_coordinate": 37.9,
      "vertex_3_z_coordinate": 3.9,
      "vertex_4_x_coordinate": 61,
      "vertex_4_y_coordinate": 37.9,
      "vertex_4_z_coordinate": 3.9,
      "view_factor_to_ground": 0.5
    },
    "ServiceZone:Door1": {
      "building_surface_name": "ServiceZone:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door4",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 18.6,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 17.6,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 17.6,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 18.6,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "ServiceZone:Door2": {
      "building_surface_name": "ServiceZone:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door5",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 21.1,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 20.1,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 20.1,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 21.1,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "ServiceZone:Door3": {
      "building_surface_name": "ServiceZone:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door6",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 23.4,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 22.4,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 22.4,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 23.4,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "ServiceZone:Door4": {
      "building_surface_name": "ServiceZone:Wall1",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door7",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 26,
      "vertex_1_y_coordinate": 30.1,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 25,
      "vertex_2_y_coordinate": 30.1,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 25,
      "vertex_3_y_coordinate": 30.1,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 26,
      "vertex_4_y_coordinate": 30.1,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "WashingZone1:Door1": {
      "building_surface_name": "WashingZone1:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door9",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 28,
      "vertex_1_y_coordinate": 32,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 29,
      "vertex_2_y_coordinate": 32,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 29,
      "vertex_3_y_coordinate": 32,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 28,
      "vertex_4_y_coordinate": 32,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "WashingZone1:Door2": {
      "building_surface_name": "WashingZone1:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door10",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 20.7,
      "vertex_1_y_coordinate": 32,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 21.7,
      "vertex_2_y_coordinate": 32,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 21.7,
      "vertex_3_y_coordinate": 32,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 20.7,
      "vertex_4_y_coordinate": 32,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "WashingZone1:Door3": {
      "building_surface_name": "WashingZone1:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door11",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 18,
      "vertex_1_y_coordinate": 32,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 19,
      "vertex_2_y_coordinate": 32,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 19,
      "vertex_3_y_coordinate": 32,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 18,
      "vertex_4_y_coordinate": 32,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "WashingZone1:Door4": {
      "building_surface_name": "WashingZone1:Wall2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone1:Door12",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 10.4,
      "vertex_1_y_coordinate": 32,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 11.4,
      "vertex_2_y_coordinate": 32,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 11.4,
      "vertex_3_y_coordinate": 32,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 10.4,
      "vertex_4_y_coordinate": 32,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "WashingZone1:Door5": {
      "building_surface_name": "WashingZone1:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone2:Door4",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 11.3,
      "vertex_1_y_coordinate": 38.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 10.3,
      "vertex_2_y_coordinate": 38.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 10.3,
      "vertex_3_y_coordinate": 38.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 11.3,
      "vertex_4_y_coordinate": 38.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "WashingZone1:Door6": {
      "building_surface_name": "WashingZone1:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone2:Door5",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 18.9,
      "vertex_1_y_coordinate": 38.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 17.9,
      "vertex_2_y_coordinate": 38.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 17.9,
      "vertex_3_y_coordinate": 38.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 18.9,
      "vertex_4_y_coordinate": 38.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "WashingZone1:Door7": {
      "building_surface_name": "WashingZone1:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone2:Door6",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 21.7,
      "vertex_1_y_coordinate": 38.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 20.7,
      "vertex_2_y_coordinate": 38.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 20.7,
      "vertex_3_y_coordinate": 38.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 21.7,
      "vertex_4_y_coordinate": 38.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "WashingZone1:Door8": {
      "building_surface_name": "WashingZone1:Wall4",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "HoleZone2:Door7",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 29.2,
      "vertex_1_y_coordinate": 38.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 28.2,
      "vertex_2_y_coordinate": 38.2,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 28.2,
      "vertex_3_y_coordinate": 38.2,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 29.2,
      "vertex_4_y_coordinate": 38.2,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "WorkZone:Door": {
      "building_surface_name": "WorkZone:Wall4.3.1",
      "construction_name": "OutDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "GlassDoor",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 10.9,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 9.3,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 9.3,
      "vertex_3_z_coordinate": -0.9,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 10.9,
      "vertex_4_z_coordinate": -0.9,
      "view_factor_to_ground": 0.5
    },
    "WorkZone:InDoor": {
      "building_surface_name": "WorkZone:Wall3.2",
      "construction_name": "InDoor",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "EntranceZone1:Door1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9,
      "vertex_1_y_coordinate": 18.7,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": 7.5,
      "vertex_2_y_coordinate": 18.7,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": 7.5,
      "vertex_3_y_coordinate": 18.7,
      "vertex_3_z_coordinate": -1.4,
      "vertex_4_x_coordinate": 9,
      "vertex_4_y_coordinate": 18.7,
      "vertex_4_z_coordinate": -1.4,
      "view_factor_to_ground": 0.5
    },
    "WorkZone:Window1": {
      "building_surface_name": "WorkZone:Wall4.1",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -2.1,
      "vertex_1_y_coordinate": 18.7,
      "vertex_1_z_coordinate": -2.87,
      "vertex_2_x_coordinate": -2.1,
      "vertex_2_y_coordinate": 15.7,
      "vertex_2_z_coordinate": -2.87,
      "vertex_3_x_coordinate": -2.1,
      "vertex_3_y_coordinate": 15.7,
      "vertex_3_z_coordinate": -0.47,
      "vertex_4_x_coordinate": -2.1,
      "vertex_4_y_coordinate": 18.7,
      "vertex_4_z_coordinate": -0.47,
      "view_factor_to_ground": 0.5
    },
    "WorkZone:Window2": {
      "building_surface_name": "WorkZone:Wall4.1",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -2.1,
      "vertex_1_y_coordinate": 14.5,
      "vertex_1_z_coordinate": -2.87,
      "vertex_2_x_coordinate": -2.1,
      "vertex_2_y_coordinate": 12.2,
      "vertex_2_z_coordinate": -2.87,
      "vertex_3_x_coordinate": -2.1,
      "vertex_3_y_coordinate": 12.2,
      "vertex_3_z_coordinate": -0.47,
      "vertex_4_x_coordinate": -2.1,
      "vertex_4_y_coordinate": 14.5,
      "vertex_4_z_coordinate": -0.47,
      "view_factor_to_ground": 0.5
    },
    "WorkZone:Window3": {
      "building_surface_name": "WorkZone:Wall4.1",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": -2.1,
      "vertex_1_y_coordinate": 12.2,
      "vertex_1_z_coordinate": -3.5,
      "vertex_2_x_coordinate": -2.1,
      "vertex_2_y_coordinate": 11.5,
      "vertex_2_z_coordinate": -3.5,
      "vertex_3_x_coordinate": -2.1,
      "vertex_3_y_coordinate": 11.5,
      "vertex_3_z_coordinate": -0.47,
      "vertex_4_x_coordinate": -2.1,
      "vertex_4_y_coordinate": 12.2,
      "vertex_4_z_coordinate": -0.47,
      "view_factor_to_ground": 0.5
    },
    "WorkZone:Window5": {
      "building_surface_name": "WorkZone:Wall4.3.1",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 9,
      "vertex_1_z_coordinate": -2.87,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 3.5,
      "vertex_2_z_coordinate": -2.87,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 3.5,
      "vertex_3_z_coordinate": -0.47,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 9,
      "vertex_4_z_coordinate": -0.47,
      "view_factor_to_ground": 0.5
    },
    "WorkZone:Winow4.1": {
      "building_surface_name": "WorkZone:Wall4.3.3",
      "construction_name": "Window",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 2.8,
      "vertex_1_z_coordinate": -1.6,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 2.17,
      "vertex_2_z_coordinate": -1.6,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 2.17,
      "vertex_3_z_coordinate": -0.47,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 2.8,
      "vertex_4_z_coordinate": -0.47,
      "view_factor_to_ground": 0.5
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "starting_vertex_position": "LowerLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction"
    }
  },
  "InternalMass": {
    "BigZone:DoorIn": {
      "construction_name": "InDoor",
      "surface_area": 4.2,
      "zone_or_zonelist_name": "BigZone"
    },
    "BigZone:GlassIn": {
      "construction_name": "GlassWall",
      "surface_area": 70,
      "zone_or_zonelist_name": "BigZone"
    },
    "BigZone:StairsIn": {
      "construction_name": "InWall",
      "surface_area": 40,
      "zone_or_zonelist_name": "BigZone"
    },
    "BigZone:WallIn": {
      "construction_name": "InWall",
      "surface_area": 68.88,
      "zone_or_zonelist_name": "BigZone"
    },
    "ClassZone1:GlassIn": {
      "construction_name": "GlassWall",
      "surface_area": 112.56,
      "zone_or_zonelist_name": "ClassZone1"
    },
    "ClassZone1:WallIn": {
      "construction_name": "InWall",
      "surface_area": 303.24,
      "zone_or_zonelist_name": "ClassZone1"
    },
    "ClassZone2:DoorIn": {
      "construction_name": "InDoor",
      "surface_area": 14.28,
      "zone_or_zonelist_name": "ClassZone2"
    },
    "ClassZone2:GlassIn": {
      "construction_name": "GlassWall",
      "surface_area": 156.24,
      "zone_or_zonelist_name": "ClassZone2"
    },
    "ClassZone2:WallIn": {
      "construction_name": "InWall",
      "surface_area": 228.48,
      "zone_or_zonelist_name": "ClassZone2"
    },
    "CloakZone1:DoorIn": {
      "construction_name": "InDoor",
      "surface_area": 13.44,
      "zone_or_zonelist_name": "CloakZone1"
    },
    "CloakZone1:WallIn": {
      "construction_name": "InWall",
      "surface_area": 77,
      "zone_or_zonelist_name": "CloakZone1"
    },
    "CommonZone:GlassIn": {
      "construction_name": "GlassWall",
      "surface_area": 43,
      "zone_or_zonelist_name": "CommonZone"
    },
    "CommonZone:WallIn1": {
      "construction_name": "InWall",
      "surface_area": 233.96,
      "zone_or_zonelist_name": "CommonZone"
    },
    "CommonZone:WallIn2": {
      "construction_name": "OutWall",
      "surface_area": 34.4,
      "zone_or_zonelist_name": "CommonZone"
    },
    "DepotZone:Stairs": {
      "construction_name": "InWall",
      "surface_area": 4,
      "zone_or_zonelist_name": "DepotZone"
    },
    "DepotZone:WallIn": {
      "construction_name": "InWall",
      "surface_area": 29.4,
      "zone_or_zonelist_name": "DepotZone"
    },
    "DirectionZone:WallIn": {
      "construction_name": "OutWall",
      "surface_area": 58.1,
      "zone_or_zonelist_name": "DirectionZone"
    },
    "EntranceZone2:Stairs": {
      "construction_name": "Floor1",
      "surface_area": 14.4,
      "zone_or_zonelist_name": "EntranceZone2"
    },
    "EntranceZone2:WallIn1": {
      "construction_name": "OutWall",
      "surface_area": 10.5,
      "zone_or_zonelist_name": "EntranceZone2"
    },
    "EntranceZone2:WallIn2": {
      "construction_name": "InWall",
      "surface_area": 147,
      "zone_or_zonelist_name": "EntranceZone2"
    },
    "FurnaceZone:WallIn": {
      "construction_name": "InWall",
      "surface_area": 5.6,
      "zone_or_zonelist_name": "FurnaceZone"
    },
    "GymnasticZone:DoorIn": {
      "construction_name": "InDoor",
      "surface_area": 8.4,
      "zone_or_zonelist_name": "GymnasticZone"
    },
    "GymnasticZone:GlassIn": {
      "construction_name": "GlassWall",
      "surface_area": 15.12,
      "zone_or_zonelist_name": "GymnasticZone"
    },
    "GymnasticZone:WallIn": {
      "construction_name": "InWall",
      "surface_area": 231,
      "zone_or_zonelist_name": "GymnasticZone"
    },
    "KeeperZone:WallIn": {
      "construction_name": "InWall",
      "surface_area": 32.2,
      "zone_or_zonelist_name": "KeeperZone"
    },
    "KitchenZone:DoorIn": {
      "construction_name": "InDoor",
      "surface_area": 8.4,
      "zone_or_zonelist_name": "KitchenZone"
    },
    "KitchenZone:GlassIn": {
      "construction_name": "GlassWall",
      "surface_area": 42,
      "zone_or_zonelist_name": "KitchenZone"
    },
    "KitchenZone:WallIn1": {
      "construction_name": "InWall",
      "surface_area": 65.65,
      "zone_or_zonelist_name": "KitchenZone"
    },
    "KitchenZone:WallIn2": {
      "construction_name": "OutWall",
      "surface_area": 5.25,
      "zone_or_zonelist_name": "KitchenZone"
    },
    "MusiceZone:DoorIn": {
      "construction_name": "InDoor",
      "surface_area": 8.4,
      "zone_or_zonelist_name": "MusiceZone"
    },
    "MusiceZone:GlassIn": {
      "construction_name": "GlassWall",
      "surface_area": 6.48,
      "zone_or_zonelist_name": "MusiceZone"
    },
    "MusiceZone:WallIn1": {
      "construction_name": "InWall",
      "surface_area": 26.88,
      "zone_or_zonelist_name": "MusiceZone"
    },
    "MusiceZone:Wallin2": {
      "construction_name": "InWall",
      "surface_area": 71.04,
      "zone_or_zonelist_name": "MusiceZone"
    },
    "OfficeZone:DoorIn": {
      "construction_name": "InDoor",
      "surface_area": 12.6,
      "zone_or_zonelist_name": "OfficeZone"
    },
    "OfficeZone:WallIn": {
      "construction_name": "InWall",
      "surface_area": 692.1,
      "zone_or_zonelist_name": "OfficeZone"
    },
    "ServiceZone:WallIn": {
      "construction_name": "InWall",
      "surface_area": 84,
      "zone_or_zonelist_name": "ServiceZone"
    },
    "WashingZone1:DoorIn": {
      "construction_name": "InDoor",
      "surface_area": 31.92,
      "zone_or_zonelist_name": "WashingZone1"
    },
    "WashingZone1:WallIn1": {
      "construction_name": "OutWall",
      "surface_area": 24.5,
      "zone_or_zonelist_name": "WashingZone1"
    },
    "WashingZone1:WallIn2": {
      "construction_name": "InWall",
      "surface_area": 296.1,
      "zone_or_zonelist_name": "WashingZone1"
    },
    "WorkZone:DoorIn": {
      "construction_name": "InDoor",
      "surface_area": 8.4,
      "zone_or_zonelist_name": "WorkZone"
    },
    "WorkZone:GlassIn": {
      "construction_name": "GlassWall",
      "surface_area": 26.46,
      "zone_or_zonelist_name": "WorkZone"
    },
    "WorkZone:WallIn": {
      "construction_name": "InWall",
      "surface_area": 56.92,
      "zone_or_zonelist_name": "WorkZone"
    }
  },
  "Lights": {
    "BigZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 400,
      "return_air_fraction": 0,
      "schedule_name": "SittingZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "BigZone"
    },
    "ClassZone1 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 619,
      "return_air_fraction": 0,
      "schedule_name": "SittingZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "ClassZone1"
    },
    "ClassZone2 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 716,
      "return_air_fraction": 0,
      "schedule_name": "SittingZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "ClassZone2"
    },
    "CloakZone1 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 38,
      "return_air_fraction": 0,
      "schedule_name": "WalkZoneLig1Sch",
      "zone_or_zonelist_or_space_or_spacelist_name": "CloakZone1"
    },
    "CommonZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 447,
      "return_air_fraction": 0,
      "schedule_name": "WalkZoneLig2Sch",
      "zone_or_zonelist_or_space_or_spacelist_name": "CommonZone"
    },
    "DepotZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 34,
      "return_air_fraction": 0,
      "schedule_name": "WalkZoneLig1Sch",
      "zone_or_zonelist_or_space_or_spacelist_name": "DepotZone"
    },
    "DirectionZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 22,
      "return_air_fraction": 0,
      "schedule_name": "WalkZoneLig1Sch",
      "zone_or_zonelist_or_space_or_spacelist_name": "DirectionZone"
    },
    "EntranceZone1 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 346,
      "return_air_fraction": 0,
      "schedule_name": "WalkZoneLig1Sch",
      "zone_or_zonelist_or_space_or_spacelist_name": "EntranceZone1"
    },
    "EntranceZone2 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 230,
      "return_air_fraction": 0,
      "schedule_name": "WalkZoneLig2Sch",
      "zone_or_zonelist_or_space_or_spacelist_name": "EntranceZone2"
    },
    "FurnaceZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 130,
      "return_air_fraction": 0,
      "schedule_name": "FurnaceZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "FurnaceZone"
    },
    "GymnasticZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 642,
      "return_air_fraction": 0,
      "schedule_name": "GymZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "GymnasticZone"
    },
    "HoleZone1 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 59,
      "return_air_fraction": 0,
      "schedule_name": "WalkZoneLig1Sch",
      "zone_or_zonelist_or_space_or_spacelist_name": "HoleZone1"
    },
    "HoleZone2 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 79,
      "return_air_fraction": 0,
      "schedule_name": "WalkZoneLig1Sch",
      "zone_or_zonelist_or_space_or_spacelist_name": "HoleZone2"
    },
    "KeeperZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 27,
      "return_air_fraction": 0,
      "schedule_name": "ServiceZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "KeeperZone"
    },
    "KitchenZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 136,
      "return_air_fraction": 0,
      "schedule_name": "KitchenZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "KitchenZone"
    },
    "Lift Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 94,
      "return_air_fraction": 0,
      "schedule_name": "LiftZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "Lift"
    },
    "MusiceZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 127,
      "return_air_fraction": 0,
      "schedule_name": "SittingZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "MusiceZone"
    },
    "OfficeZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 419,
      "return_air_fraction": 0,
      "schedule_name": "SittingZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "OfficeZone"
    },
    "ServiceZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 59,
      "return_air_fraction": 0,
      "schedule_name": "ServiceZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "ServiceZone"
    },
    "WashingZone1 Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 192,
      "return_air_fraction": 0,
      "schedule_name": "GymZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "WashingZone1"
    },
    "WorkZone Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.2,
      "fraction_visible": 0.2,
      "lighting_level": 283,
      "return_air_fraction": 0,
      "schedule_name": "WorkZoneLigSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "WorkZone"
    }
  },
  "Material": {
    "Bitumen": {
      "conductivity": 0.17,
      "density": 1500,
      "roughness": "VerySmooth",
      "solar_absorptance": 0.65,
      "specific_heat": 1050,
      "thermal_absorptance": 0.93,
      "thickness": 0.005,
      "visible_absorptance": 0.65
    },
    "Breack": {
      "conductivity": 0.47,
      "density": 1200,
      "roughness": "MediumRough",
      "solar_absorptance": 0.85,
      "specific_heat": 920,
      "thermal_absorptance": 0.93,
      "thickness": 0.05,
      "visible_absorptance": 0.85
    },
    "Glass": {
      "conductivity": 0.6,
      "density": 2400,
      "roughness": "Smooth",
      "solar_absorptance": 0.94,
      "specific_heat": 770,
      "thermal_absorptance": 0.9,
      "thickness": 0.005,
      "visible_absorptance": 0.94
    },
    "KeramicFloor": {
      "conductivity": 0.99,
      "density": 1900,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.8,
      "specific_heat": 880,
      "thermal_absorptance": 0.95,
      "thickness": 0.01,
      "visible_absorptance": 0.8
    },
    "MineralWoolOut": {
      "conductivity": 0.041,
      "density": 50,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 840,
      "thermal_absorptance": 0.925,
      "thickness": 0.175,
      "visible_absorptance": 0.7
    },
    "MineralWoolRoof": {
      "conductivity": 0.041,
      "density": 50,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 840,
      "thermal_absorptance": 0.925,
      "thickness": 0.3,
      "visible_absorptance": 0.7
    },
    "MultBitHidroinsolationRoof": {
      "conductivity": 0.19,
      "density": 1100,
      "roughness": "MediumRough",
      "solar_absorptance": 0.65,
      "specific_heat": 1460,
      "thermal_absorptance": 0.665,
      "thickness": 0.015,
      "visible_absorptance": 0.65
    },
    "Plaster": {
      "conductivity": 0.81,
      "density": 1600,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.85,
      "specific_heat": 1050,
      "thermal_absorptance": 0.93,
      "thickness": 0.013,
      "visible_absorptance": 0.85
    },
    "PlasterIn": {
      "conductivity": 0.81,
      "density": 1600,
      "roughness": "Smooth",
      "solar_absorptance": 0.85,
      "specific_heat": 1005,
      "thermal_absorptance": 0.93,
      "thickness": 0.02,
      "visible_absorptance": 0.85
    },
    "Plywood": {
      "conductivity": 0.14,
      "density": 550,
      "roughness": "Smooth",
      "solar_absorptance": 0.75,
      "specific_heat": 2090,
      "thermal_absorptance": 0.925,
      "thickness": 0.018,
      "visible_absorptance": 0.75
    },
    "Splite": {
      "conductivity": 200,
      "density": 1,
      "roughness": "VerySmooth",
      "solar_absorptance": 0.96,
      "specific_heat": 1000,
      "thermal_absorptance": 0.96,
      "thickness": 0.0001,
      "visible_absorptance": 0.96
    },
    "WindInsolation": {
      "conductivity": 0.26,
      "density": 1600,
      "roughness": "Rough",
      "solar_absorptance": 0.65,
      "specific_heat": 960,
      "thermal_absorptance": 0.93,
      "thickness": 0.002,
      "visible_absorptance": 0.65
    },
    "Wood": {
      "conductivity": 0.21,
      "density": 750,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 2100,
      "thermal_absorptance": 0.885,
      "thickness": 0.06,
      "visible_absorptance": 0.7
    },
    "WoodDoor": {
      "conductivity": 0.21,
      "density": 750,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 2100,
      "thermal_absorptance": 0.885,
      "thickness": 0.03,
      "visible_absorptance": 0.7
    },
    "WoodFloor": {
      "conductivity": 0.14,
      "density": 520,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.75,
      "specific_heat": 1670,
      "thermal_absorptance": 0.935,
      "thickness": 0.04,
      "visible_absorptance": 0.75
    },
    "WoodOut": {
      "conductivity": 0.13,
      "density": 620,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.72,
      "specific_heat": 2090,
      "thermal_absorptance": 0.9,
      "thickness": 0.04,
      "visible_absorptance": 0.72
    },
    "WoodRoofIn": {
      "conductivity": 0.08,
      "density": 400,
      "roughness": "Smooth",
      "solar_absorptance": 0.75,
      "specific_heat": 2090,
      "thermal_absorptance": 0.925,
      "thickness": 0.036,
      "visible_absorptance": 0.75
    }
  },
  "Material:AirGap": {
    "InAir": {
      "thermal_resistance": 0.18
    },
    "OutAir": {
      "thermal_resistance": 0.16
    }
  },
  "NodeList": {
    "Zone10Inlets": {
      "nodes": [
        {
          "node_name": "NODE_10"
        }
      ]
    },
    "Zone11Inlets": {
      "nodes": [
        {
          "node_name": "NODE_11"
        }
      ]
    },
    "Zone12Inlets": {
      "nodes": [
        {
          "node_name": "NODE_12"
        }
      ]
    },
    "Zone13Inlets": {
      "nodes": [
        {
          "node_name": "NODE_13"
        }
      ]
    },
    "Zone14Inlets": {
      "nodes": [
        {
          "node_name": "NODE_14"
        }
      ]
    },
    "Zone15Inlets": {
      "nodes": [
        {
          "node_name": "NODE_15"
        }
      ]
    },
    "Zone16Inlets": {
      "nodes": [
        {
          "node_name": "NODE_16"
        }
      ]
    },
    "Zone17Inlets": {
      "nodes": [
        {
          "node_name": "NODE_17"
        }
      ]
    },
    "Zone18Inlets": {
      "nodes": [
        {
          "node_name": "NODE_18"
        }
      ]
    },
    "Zone19Inlets": {
      "nodes": [
        {
          "node_name": "NODE_19"
        }
      ]
    },
    "Zone1Inlets": {
      "nodes": [
        {
          "node_name": "NODE_1"
        }
      ]
    },
    "Zone20Inlets": {
      "nodes": [
        {
          "node_name": "NODE_20"
        }
      ]
    },
    "Zone21Inlets": {
      "nodes": [
        {
          "node_name": "NODE_21"
        }
      ]
    },
    "Zone2Inlets": {
      "nodes": [
        {
          "node_name": "NODE_2"
        }
      ]
    },
    "Zone3Inlets": {
      "nodes": [
        {
          "node_name": "NODE_3"
        }
      ]
    },
    "Zone4Inlets": {
      "nodes": [
        {
          "node_name": "NODE_4"
        }
      ]
    },
    "Zone5Inlets": {
      "nodes": [
        {
          "node_name": "NODE_5"
        }
      ]
    },
    "Zone6Inlets": {
      "nodes": [
        {
          "node_name": "NODE_6"
        }
      ]
    },
    "Zone7Inlets": {
      "nodes": [
        {
          "node_name": "NODE_7"
        }
      ]
    },
    "Zone8Inlets": {
      "nodes": [
        {
          "node_name": "NODE_8"
        }
      ]
    },
    "Zone9Inlets": {
      "nodes": [
        {
          "node_name": "NODE_9"
        }
      ]
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF"
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "key_value": "*",
      "reporting_frequency": "Daily",
      "variable_name": "Zone Thermal Comfort Fanger Model PMV"
    },
    "Output:Variable 2": {
      "key_value": "*",
      "reporting_frequency": "Daily",
      "variable_name": "District Heating Water Energy"
    },
    "Output:Variable 3": {
      "key_value": "*",
      "reporting_frequency": "Daily",
      "variable_name": "Plant Supply Side Inlet Temperature"
    },
    "Output:Variable 4": {
      "key_value": "*",
      "reporting_frequency": "Daily",
      "variable_name": "District Heating Water Rate"
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "regular"
    }
  },
  "People": {
    "BIG ZONE": {
      "activity_level_schedule_name": "SettingZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 100,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "SettingZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "BigZone"
    },
    "CLASS ZONE1": {
      "activity_level_schedule_name": "SettingZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 100,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "SettingZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "ClassZone1"
    },
    "CLASS ZONE2": {
      "activity_level_schedule_name": "SettingZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 100,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "SettingZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "ClassZone2"
    },
    "CLOAK ZONE1": {
      "activity_level_schedule_name": "WalkZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 2,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WalkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "CloakZone1"
    },
    "COMMON ZONE": {
      "activity_level_schedule_name": "WalkZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 40,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WalkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "CommonZone"
    },
    "DEPOT ZONE": {
      "activity_level_schedule_name": "WalkZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 2,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WalkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "DepotZone"
    },
    "DIRECTION ZONE": {
      "activity_level_schedule_name": "WalkZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 3,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WalkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "DirectionZone"
    },
    "ENTRANCE ZONE1": {
      "activity_level_schedule_name": "WalkZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 10,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WalkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "EntranceZone1"
    },
    "ENTRANCE ZONE2": {
      "activity_level_schedule_name": "WalkZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 20,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WalkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "EntranceZone2"
    },
    "FURNACE ZONE": {
      "activity_level_schedule_name": "WashingZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 2,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "FurnaceZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "FurnaceZone"
    },
    "GYMNASTIC ZONE": {
      "activity_level_schedule_name": "GymZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 30,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "GymZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "GymnasticZone"
    },
    "HOLE ZONE1": {
      "activity_level_schedule_name": "WalkZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WalkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "HoleZone1"
    },
    "HOLE ZONE2": {
      "activity_level_schedule_name": "WalkZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WalkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "HoleZone2"
    },
    "KEEPER ZONE": {
      "activity_level_schedule_name": "ServiceZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 2,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WorkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "KeeperZone"
    },
    "KITCHEN ZONE": {
      "activity_level_schedule_name": "KitchenZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 30,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "KitchenZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "KitchenZone"
    },
    "LIFT": {
      "activity_level_schedule_name": "ServiceZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 1,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WalkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "Lift"
    },
    "MUSICE ZONE": {
      "activity_level_schedule_name": "MusiceZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 20,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "SettingZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "MusiceZone"
    },
    "OFFICE ZONE": {
      "activity_level_schedule_name": "SettingZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 20,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "SettingZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "OfficeZone"
    },
    "SERVICE ZONE": {
      "activity_level_schedule_name": "ServiceZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 3,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WorkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "ServiceZone"
    },
    "WASHING ZONE1": {
      "activity_level_schedule_name": "WashingZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonsWashSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 30,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "GymZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "WashingZone1"
    },
    "WORK ZONE": {
      "activity_level_schedule_name": "WorkZoneActSch",
      "air_velocity_schedule_name": "AirVelSch",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "ClonlsSch",
      "fraction_radiant": 0.2,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "WorkZoneOccSch",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WorkEffSch",
      "zone_or_zonelist_or_space_or_spacelist_name": "WorkZone"
    }
  },
  "Pipe:Adiabatic": {
    "BypassPipe": {
      "inlet_node_name": "BypassPipe1",
      "outlet_node_name": "BypassPipe2"
    },
    "DemandByPassPipe": {
      "inlet_node_name": "DemandByPassPipe1",
      "outlet_node_name": "DemandByPassPipe2"
    },
    "DemandOutletPipe": {
      "inlet_node_name": "DemandOutletPipe1",
      "outlet_node_name": "DemandOutletPipe2"
    },
    "DemandSideInletPipe": {
      "inlet_node_name": "DemandSideInletPipe1",
      "outlet_node_name": "DemandSideInletPipe2"
    },
    "InletRadiantPipe1": {
      "inlet_node_name": "InletRadiantPipe1.1",
      "outlet_node_name": "InletRadiantPipe1.2"
    },
    "InletRadiantPipe2": {
      "inlet_node_name": "InletRadiantPipe2.1",
      "outlet_node_name": "InletRadiantPipe2.2"
    },
    "InletRadiantPipe3": {
      "inlet_node_name": "InletRadiantPipe3.1",
      "outlet_node_name": "InletRadiantPipe3.2"
    },
    "InletRadiantPipe4": {
      "inlet_node_name": "InletRadiantPipe4.1",
      "outlet_node_name": "InletRadiantPipe4.2"
    },
    "InletRadiantPipe5": {
      "inlet_node_name": "InletRadiantPipe5.1",
      "outlet_node_name": "InletRadiantPipe5.2"
    },
    "InletRadiantPipe6": {
      "inlet_node_name": "InletRadiantPipe6.1",
      "outlet_node_name": "InletRadiantPipe6.2"
    },
    "InletRadiantPipe7": {
      "inlet_node_name": "InletRadiantPipe7.1",
      "outlet_node_name": "InletRadiantPipe7.2"
    },
    "InletRadiantPipe8": {
      "inlet_node_name": "InletRadiantPipe8.1",
      "outlet_node_name": "InletRadiantPipe8.2"
    },
    "InletRadiantPipe9": {
      "inlet_node_name": "InletRadiantPipe9.1",
      "outlet_node_name": "InletRadiantPipe9.2"
    },
    "OutletRadiantPipe1": {
      "inlet_node_name": "OutletRadiantPipe1.3",
      "outlet_node_name": "OutletRadiantPipe1.4"
    },
    "OutletRadiantPipe2": {
      "inlet_node_name": "OutletRadiantPipe2.3",
      "outlet_node_name": "OutletRadiantPipe2.4"
    },
    "OutletRadiantPipe3": {
      "inlet_node_name": "OutletRadiantPipe3.3",
      "outlet_node_name": "OutletRadiantPipe3.4"
    },
    "OutletRadiantPipe4": {
      "inlet_node_name": "OutletRadiantPipe4.3",
      "outlet_node_name": "OutletRadiantPipe4.4"
    },
    "OutletRadiantPipe5": {
      "inlet_node_name": "OutletRadiantPipe5.3",
      "outlet_node_name": "OutletRadiantPipe5.4"
    },
    "OutletRadiantPipe6": {
      "inlet_node_name": "OutletRadiantPipe6.3",
      "outlet_node_name": "OutletRadiantPipe6.4"
    },
    "OutletRadiantPipe7": {
      "inlet_node_name": "OutletRadiantPipe7.3",
      "outlet_node_name": "OutletRadiantPipe7.4"
    },
    "OutletRadiantPipe8": {
      "inlet_node_name": "OutletRadiantPipe8.3",
      "outlet_node_name": "OutletRadiantPipe8.4"
    },
    "OutletRadiantPipe9": {
      "inlet_node_name": "OutletRadiantPipe9.3",
      "outlet_node_name": "OutletRadiantPipe9.4"
    },
    "SupplySideOutletPipe": {
      "inlet_node_name": "SupplySideOutletPipe1",
      "outlet_node_name": "SupplySideOutletPipe2"
    }
  },
  "PlantEquipmentList": {
    "Heating Plant": {
      "equipment": [
        {
          "equipment_name": "HotWater",
          "equipment_object_type": "DistrictHeating:Water"
        }
      ]
    }
  },
  "PlantEquipmentOperation:HeatingLoad": {
    "MeetLoad": {
      "load_range_1_lower_limit": 0,
      "load_range_1_upper_limit": 140000,
      "range_1_equipment_list_name": "Heating Plant"
    }
  },
  "PlantEquipmentOperationSchemes": {
    "HotWaterOperation": {
      "control_scheme_1_name": "MeetLoad",
      "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
      "control_scheme_1_schedule_name": "ON"
    }
  },
  "PlantLoop": {
    "WaterLoop": {
      "demand_side_branch_list_name": "DemandSideBranch",
      "demand_side_connector_list_name": "DemandSideConnector",
      "demand_side_inlet_node_name": "DemandSideInletPipe1",
      "demand_side_outlet_node_name": "DemandOutletPipe2",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "SupplySideOutletPipe2",
      "maximum_loop_flow_rate": 0.002,
      "maximum_loop_temperature": 100,
      "minimum_loop_flow_rate": 0,
      "minimum_loop_temperature": 10,
      "plant_equipment_operation_scheme_name": "HotWaterOperation",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "SupplySideBranch",
      "plant_side_connector_list_name": "SupplySideConnector",
      "plant_side_inlet_node_name": "PumpInlet",
      "plant_side_outlet_node_name": "SupplySideOutletPipe2"
    }
  },
  "Pump:VariableSpeed": {
    "CircPump": {
      "coefficient_1_of_the_part_load_performance_curve": 0,
      "coefficient_2_of_the_part_load_performance_curve": 1,
      "coefficient_3_of_the_part_load_performance_curve": 0,
      "coefficient_4_of_the_part_load_performance_curve": 0,
      "design_maximum_flow_rate": 0.002,
      "design_minimum_flow_rate": 0,
      "design_power_consumption": 40,
      "design_pump_head": 13000,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
      "inlet_node_name": "PumpInlet",
      "motor_efficiency": 0.8,
      "outlet_node_name": "PumpOutlet",
      "pump_control_type": "Intermittent"
    }
  },
  "Schedule:Day:Hourly": {
    "AirVelDay": {
      "hour_1": 0.2,
      "hour_10": 0.2,
      "hour_11": 0.2,
      "hour_12": 0.2,
      "hour_13": 0.2,
      "hour_14": 0.2,
      "hour_15": 0.2,
      "hour_16": 0.2,
      "hour_17": 0.2,
      "hour_18": 0.2,
      "hour_19": 0.2,
      "hour_2": 0.2,
      "hour_20": 0.2,
      "hour_21": 0.2,
      "hour_22": 0.2,
      "hour_23": 0.2,
      "hour_24": 0.2,
      "hour_3": 0.2,
      "hour_4": 0.2,
      "hour_5": 0.2,
      "hour_6": 0.2,
      "hour_7": 0.2,
      "hour_8": 0.2,
      "hour_9": 0.2,
      "schedule_type_limits_name": "Any Number"
    },
    "ClonlsDay": {
      "hour_1": 1.5,
      "hour_10": 1.2,
      "hour_11": 1.2,
      "hour_12": 1.2,
      "hour_13": 1.2,
      "hour_14": 1.2,
      "hour_15": 1.2,
      "hour_16": 1.2,
      "hour_17": 1.2,
      "hour_18": 1.2,
      "hour_19": 1.2,
      "hour_2": 1.5,
      "hour_20": 1.5,
      "hour_21": 1.5,
      "hour_22": 1.5,
      "hour_23": 1.5,
      "hour_24": 1.5,
      "hour_3": 1.5,
      "hour_4": 1.5,
      "hour_5": 1.5,
      "hour_6": 1.5,
      "hour_7": 1.2,
      "hour_8": 1.2,
      "hour_9": 1.2,
      "schedule_type_limits_name": "Any Number"
    },
    "ClonsWashDay": {
      "hour_1": 1,
      "hour_10": 0.7,
      "hour_11": 0.7,
      "hour_12": 0.7,
      "hour_13": 0.7,
      "hour_14": 0.7,
      "hour_15": 0.7,
      "hour_16": 0.7,
      "hour_17": 0.7,
      "hour_18": 0.7,
      "hour_19": 0.7,
      "hour_2": 1,
      "hour_20": 1,
      "hour_21": 1,
      "hour_22": 1,
      "hour_23": 1,
      "hour_24": 1,
      "hour_3": 1,
      "hour_4": 1,
      "hour_5": 1,
      "hour_6": 1,
      "hour_7": 0.7,
      "hour_8": 0.7,
      "hour_9": 0.7,
      "schedule_type_limits_name": "Any Number"
    },
    "DayOn": {
      "hour_1": 1,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 1,
      "hour_20": 1,
      "hour_21": 1,
      "hour_22": 1,
      "hour_23": 1,
      "hour_24": 1,
      "hour_3": 1,
      "hour_4": 1,
      "hour_5": 1,
      "hour_6": 1,
      "hour_7": 1,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Fraction"
    },
    "FreeDayAct": {
      "hour_1": 0,
      "hour_10": 0,
      "hour_11": 0,
      "hour_12": 0,
      "hour_13": 0,
      "hour_14": 0,
      "hour_15": 0,
      "hour_16": 0,
      "hour_17": 0,
      "hour_18": 0,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0,
      "hour_9": 0,
      "schedule_type_limits_name": "Any Number"
    },
    "FreeDayLight": {
      "hour_1": 0,
      "hour_10": 0,
      "hour_11": 0,
      "hour_12": 0,
      "hour_13": 0,
      "hour_14": 0,
      "hour_15": 0,
      "hour_16": 0,
      "hour_17": 0,
      "hour_18": 0,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0,
      "hour_9": 0,
      "schedule_type_limits_name": "Any Number"
    },
    "FurnaceZoneWDAct": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 0,
      "hour_20": 0.5,
      "hour_21": 0.5,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0.5,
      "hour_7": 0.5,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Any Number"
    },
    "FurnaceZoneWDLight": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 0,
      "hour_20": 1,
      "hour_21": 1,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 1,
      "hour_7": 1,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Any Number"
    },
    "GymZoneActDay": {
      "hour_1": 300,
      "hour_10": 300,
      "hour_11": 300,
      "hour_12": 300,
      "hour_13": 300,
      "hour_14": 300,
      "hour_15": 300,
      "hour_16": 300,
      "hour_17": 300,
      "hour_18": 300,
      "hour_19": 300,
      "hour_2": 300,
      "hour_20": 300,
      "hour_21": 300,
      "hour_22": 300,
      "hour_23": 300,
      "hour_24": 300,
      "hour_3": 300,
      "hour_4": 300,
      "hour_5": 300,
      "hour_6": 300,
      "hour_7": 300,
      "hour_8": 300,
      "hour_9": 300,
      "schedule_type_limits_name": "Any Number"
    },
    "GymZoneWDAct": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 0.2,
      "hour_14": 0.2,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 0.2,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0,
      "hour_9": 0.5,
      "schedule_type_limits_name": "Any Number"
    },
    "GymZoneWDLight": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 0.5,
      "hour_18": 0,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0,
      "hour_9": 0.5,
      "schedule_type_limits_name": "Any Number"
    },
    "InfDay": {
      "hour_1": 1,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 1,
      "hour_20": 1,
      "hour_21": 1,
      "hour_22": 1,
      "hour_23": 1,
      "hour_24": 1,
      "hour_3": 1,
      "hour_4": 1,
      "hour_5": 1,
      "hour_6": 1,
      "hour_7": 1,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Any Number"
    },
    "KitchenZoneActDay": {
      "hour_1": 150,
      "hour_10": 150,
      "hour_11": 150,
      "hour_12": 150,
      "hour_13": 150,
      "hour_14": 150,
      "hour_15": 150,
      "hour_16": 150,
      "hour_17": 150,
      "hour_18": 150,
      "hour_19": 150,
      "hour_2": 150,
      "hour_20": 150,
      "hour_21": 150,
      "hour_22": 150,
      "hour_23": 150,
      "hour_24": 150,
      "hour_3": 150,
      "hour_4": 150,
      "hour_5": 150,
      "hour_6": 150,
      "hour_7": 150,
      "hour_8": 150,
      "hour_9": 150,
      "schedule_type_limits_name": "Any Number"
    },
    "KitchenZoneWDAct": {
      "hour_1": 0,
      "hour_10": 0.4,
      "hour_11": 0.6,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 0.6,
      "hour_17": 0.2,
      "hour_18": 0.2,
      "hour_19": 0.2,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0.3,
      "hour_9": 0.3,
      "schedule_type_limits_name": "Any Number"
    },
    "KitchenZoneWDLight": {
      "hour_1": 0,
      "hour_10": 0,
      "hour_11": 0,
      "hour_12": 0,
      "hour_13": 0,
      "hour_14": 0.3,
      "hour_15": 0.5,
      "hour_16": 0.7,
      "hour_17": 0.7,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0.3,
      "hour_9": 0.2,
      "schedule_type_limits_name": "Any Number"
    },
    "LiftZoneWDLight": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Any Number"
    },
    "MusiceZoneActDay": {
      "hour_1": 162,
      "hour_10": 162,
      "hour_11": 162,
      "hour_12": 162,
      "hour_13": 162,
      "hour_14": 162,
      "hour_15": 162,
      "hour_16": 162,
      "hour_17": 162,
      "hour_18": 162,
      "hour_19": 162,
      "hour_2": 162,
      "hour_20": 162,
      "hour_21": 162,
      "hour_22": 162,
      "hour_23": 162,
      "hour_24": 162,
      "hour_3": 162,
      "hour_4": 162,
      "hour_5": 162,
      "hour_6": 162,
      "hour_7": 162,
      "hour_8": 162,
      "hour_9": 162,
      "schedule_type_limits_name": "Any Number"
    },
    "RadiantDaySch": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 0,
      "hour_20": 1,
      "hour_21": 1,
      "hour_22": 1,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 1,
      "hour_4": 1,
      "hour_5": 1,
      "hour_6": 1,
      "hour_7": 1,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Fraction"
    },
    "Service ZoneWDLight": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 0,
      "hour_18": 0,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Any Number"
    },
    "ServiceZoneActDay": {
      "hour_1": 150,
      "hour_10": 150,
      "hour_11": 150,
      "hour_12": 150,
      "hour_13": 150,
      "hour_14": 150,
      "hour_15": 150,
      "hour_16": 150,
      "hour_17": 150,
      "hour_18": 150,
      "hour_19": 150,
      "hour_2": 150,
      "hour_20": 150,
      "hour_21": 150,
      "hour_22": 150,
      "hour_23": 150,
      "hour_24": 150,
      "hour_3": 150,
      "hour_4": 150,
      "hour_5": 150,
      "hour_6": 150,
      "hour_7": 150,
      "hour_8": 150,
      "hour_9": 150,
      "schedule_type_limits_name": "Any Number"
    },
    "SetTemp16": {
      "hour_1": 15,
      "hour_10": 16,
      "hour_11": 16,
      "hour_12": 16,
      "hour_13": 16,
      "hour_14": 16,
      "hour_15": 16,
      "hour_16": 16,
      "hour_17": 16,
      "hour_18": 16,
      "hour_19": 16,
      "hour_2": 15,
      "hour_20": 15,
      "hour_21": 15,
      "hour_22": 15,
      "hour_23": 15,
      "hour_24": 15,
      "hour_3": 15,
      "hour_4": 15,
      "hour_5": 15,
      "hour_6": 15,
      "hour_7": 16,
      "hour_8": 16,
      "hour_9": 16,
      "schedule_type_limits_name": "Temperature"
    },
    "SetTemp18": {
      "hour_1": 15,
      "hour_10": 18,
      "hour_11": 18,
      "hour_12": 18,
      "hour_13": 18,
      "hour_14": 18,
      "hour_15": 18,
      "hour_16": 18,
      "hour_17": 18,
      "hour_18": 18,
      "hour_19": 18,
      "hour_2": 15,
      "hour_20": 15,
      "hour_21": 15,
      "hour_22": 15,
      "hour_23": 15,
      "hour_24": 15,
      "hour_3": 15,
      "hour_4": 15,
      "hour_5": 15,
      "hour_6": 15,
      "hour_7": 18,
      "hour_8": 18,
      "hour_9": 18,
      "schedule_type_limits_name": "Temperature"
    },
    "SetTemp20": {
      "hour_1": 15,
      "hour_10": 20,
      "hour_11": 20,
      "hour_12": 20,
      "hour_13": 20,
      "hour_14": 20,
      "hour_15": 20,
      "hour_16": 20,
      "hour_17": 20,
      "hour_18": 20,
      "hour_19": 20,
      "hour_2": 15,
      "hour_20": 15,
      "hour_21": 15,
      "hour_22": 15,
      "hour_23": 15,
      "hour_24": 15,
      "hour_3": 15,
      "hour_4": 15,
      "hour_5": 15,
      "hour_6": 15,
      "hour_7": 20,
      "hour_8": 20,
      "hour_9": 20,
      "schedule_type_limits_name": "Temperature"
    },
    "SetTemp22": {
      "hour_1": 15,
      "hour_10": 22,
      "hour_11": 22,
      "hour_12": 22,
      "hour_13": 22,
      "hour_14": 22,
      "hour_15": 22,
      "hour_16": 22,
      "hour_17": 22,
      "hour_18": 22,
      "hour_19": 22,
      "hour_2": 15,
      "hour_20": 15,
      "hour_21": 15,
      "hour_22": 15,
      "hour_23": 15,
      "hour_24": 15,
      "hour_3": 15,
      "hour_4": 15,
      "hour_5": 15,
      "hour_6": 15,
      "hour_7": 22,
      "hour_8": 22,
      "hour_9": 22,
      "schedule_type_limits_name": "Temperature"
    },
    "SetTempFreeDay": {
      "hour_1": 15,
      "hour_10": 15,
      "hour_11": 15,
      "hour_12": 15,
      "hour_13": 15,
      "hour_14": 15,
      "hour_15": 15,
      "hour_16": 15,
      "hour_17": 15,
      "hour_18": 15,
      "hour_19": 15,
      "hour_2": 15,
      "hour_20": 15,
      "hour_21": 15,
      "hour_22": 15,
      "hour_23": 15,
      "hour_24": 15,
      "hour_3": 15,
      "hour_4": 15,
      "hour_5": 15,
      "hour_6": 15,
      "hour_7": 15,
      "hour_8": 15,
      "hour_9": 15,
      "schedule_type_limits_name": "Temperature"
    },
    "SettingZoneActDay": {
      "hour_1": 150,
      "hour_10": 130,
      "hour_11": 130,
      "hour_12": 130,
      "hour_13": 130,
      "hour_14": 130,
      "hour_15": 130,
      "hour_16": 130,
      "hour_17": 130,
      "hour_18": 130,
      "hour_19": 130,
      "hour_2": 150,
      "hour_20": 150,
      "hour_21": 150,
      "hour_22": 150,
      "hour_23": 150,
      "hour_24": 150,
      "hour_3": 150,
      "hour_4": 150,
      "hour_5": 150,
      "hour_6": 150,
      "hour_7": 130,
      "hour_8": 130,
      "hour_9": 130,
      "schedule_type_limits_name": "Any Number"
    },
    "SettingZoneWDAct": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 0.8,
      "hour_18": 0.6,
      "hour_19": 0.5,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0.5,
      "hour_9": 0.8,
      "schedule_type_limits_name": "Any Number"
    },
    "SettingZoneWDLight": {
      "hour_1": 0,
      "hour_10": 0.1,
      "hour_11": 0.1,
      "hour_12": 0,
      "hour_13": 0.1,
      "hour_14": 0.2,
      "hour_15": 0.3,
      "hour_16": 0.5,
      "hour_17": 0.8,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0.2,
      "hour_9": 0.2,
      "schedule_type_limits_name": "Any Number"
    },
    "SummerControlTypeDaySch": {
      "hour_1": 2,
      "hour_10": 2,
      "hour_11": 2,
      "hour_12": 2,
      "hour_13": 2,
      "hour_14": 2,
      "hour_15": 2,
      "hour_16": 2,
      "hour_17": 2,
      "hour_18": 2,
      "hour_19": 2,
      "hour_2": 2,
      "hour_20": 2,
      "hour_21": 2,
      "hour_22": 2,
      "hour_23": 2,
      "hour_24": 2,
      "hour_3": 2,
      "hour_4": 2,
      "hour_5": 2,
      "hour_6": 2,
      "hour_7": 2,
      "hour_8": 2,
      "hour_9": 2,
      "schedule_type_limits_name": "Control Type"
    },
    "SupplyWaterDaySch": {
      "hour_1": 60,
      "hour_10": 60,
      "hour_11": 60,
      "hour_12": 60,
      "hour_13": 60,
      "hour_14": 60,
      "hour_15": 60,
      "hour_16": 60,
      "hour_17": 60,
      "hour_18": 60,
      "hour_19": 60,
      "hour_2": 60,
      "hour_20": 60,
      "hour_21": 60,
      "hour_22": 60,
      "hour_23": 60,
      "hour_24": 60,
      "hour_3": 60,
      "hour_4": 60,
      "hour_5": 60,
      "hour_6": 60,
      "hour_7": 60,
      "hour_8": 60,
      "hour_9": 60,
      "schedule_type_limits_name": "Temperature"
    },
    "WalkZoneActDay": {
      "hour_1": 180,
      "hour_10": 180,
      "hour_11": 180,
      "hour_12": 180,
      "hour_13": 180,
      "hour_14": 180,
      "hour_15": 180,
      "hour_16": 180,
      "hour_17": 180,
      "hour_18": 180,
      "hour_19": 180,
      "hour_2": 180,
      "hour_20": 180,
      "hour_21": 180,
      "hour_22": 180,
      "hour_23": 180,
      "hour_24": 180,
      "hour_3": 180,
      "hour_4": 180,
      "hour_5": 180,
      "hour_6": 180,
      "hour_7": 180,
      "hour_8": 180,
      "hour_9": 180,
      "schedule_type_limits_name": "Any Number"
    },
    "WalkZoneWD1Light": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Any Number"
    },
    "WalkZoneWD2Light": {
      "hour_1": 0,
      "hour_10": 0,
      "hour_11": 0,
      "hour_12": 0,
      "hour_13": 0,
      "hour_14": 0,
      "hour_15": 0.3,
      "hour_16": 0.5,
      "hour_17": 0.7,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0.2,
      "hour_9": 0.2,
      "schedule_type_limits_name": "Any Number"
    },
    "WalkZoneWDAct": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Any Number"
    },
    "WashingZoneActDay": {
      "hour_1": 216,
      "hour_10": 216,
      "hour_11": 216,
      "hour_12": 216,
      "hour_13": 216,
      "hour_14": 216,
      "hour_15": 216,
      "hour_16": 216,
      "hour_17": 216,
      "hour_18": 216,
      "hour_19": 216,
      "hour_2": 216,
      "hour_20": 216,
      "hour_21": 216,
      "hour_22": 216,
      "hour_23": 216,
      "hour_24": 216,
      "hour_3": 216,
      "hour_4": 216,
      "hour_5": 216,
      "hour_6": 216,
      "hour_7": 216,
      "hour_8": 216,
      "hour_9": 216,
      "schedule_type_limits_name": "Any Number"
    },
    "WinterControlTypeDaySch": {
      "hour_1": 1,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 1,
      "hour_20": 1,
      "hour_21": 1,
      "hour_22": 1,
      "hour_23": 1,
      "hour_24": 1,
      "hour_3": 1,
      "hour_4": 1,
      "hour_5": 1,
      "hour_6": 1,
      "hour_7": 1,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Control Type"
    },
    "WorkEffDay": {
      "hour_1": 0,
      "hour_10": 0,
      "hour_11": 0,
      "hour_12": 0,
      "hour_13": 0,
      "hour_14": 0,
      "hour_15": 0,
      "hour_16": 0,
      "hour_17": 0,
      "hour_18": 0,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0,
      "hour_9": 0,
      "schedule_type_limits_name": "Any Number"
    },
    "WorkZoneActDay": {
      "hour_1": 189,
      "hour_10": 189,
      "hour_11": 189,
      "hour_12": 189,
      "hour_13": 189,
      "hour_14": 189,
      "hour_15": 189,
      "hour_16": 189,
      "hour_17": 189,
      "hour_18": 189,
      "hour_19": 189,
      "hour_2": 189,
      "hour_20": 189,
      "hour_21": 189,
      "hour_22": 189,
      "hour_23": 189,
      "hour_24": 189,
      "hour_3": 189,
      "hour_4": 189,
      "hour_5": 189,
      "hour_6": 189,
      "hour_7": 189,
      "hour_8": 189,
      "hour_9": 189,
      "schedule_type_limits_name": "Any Number"
    },
    "WorkZoneWDAct": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 0,
      "hour_18": 0,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0.5,
      "hour_9": 1,
      "schedule_type_limits_name": "Any Number"
    },
    "WorkZoneWDLight": {
      "hour_1": 0,
      "hour_10": 0,
      "hour_11": 0,
      "hour_12": 0,
      "hour_13": 0,
      "hour_14": 0.3,
      "hour_15": 0.7,
      "hour_16": 1,
      "hour_17": 0,
      "hour_18": 0,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0.3,
      "hour_9": 0.2,
      "schedule_type_limits_name": "Any Number"
    }
  },
  "Schedule:Week:Daily": {
    "AirVelWeek": {
      "customday1_schedule_day_name": "AirVelDay",
      "customday2_schedule_day_name": "AirVelDay",
      "friday_schedule_day_name": "AirVelDay",
      "holiday_schedule_day_name": "AirVelDay",
      "monday_schedule_day_name": "AirVelDay",
      "saturday_schedule_day_name": "AirVelDay",
      "summerdesignday_schedule_day_name": "AirVelDay",
      "sunday_schedule_day_name": "AirVelDay",
      "thursday_schedule_day_name": "AirVelDay",
      "tuesday_schedule_day_name": "AirVelDay",
      "wednesday_schedule_day_name": "AirVelDay",
      "winterdesignday_schedule_day_name": "AirVelDay"
    },
    "ClonlsWeek": {
      "customday1_schedule_day_name": "ClonlsDay",
      "customday2_schedule_day_name": "ClonlsDay",
      "friday_schedule_day_name": "ClonlsDay",
      "holiday_schedule_day_name": "ClonlsDay",
      "monday_schedule_day_name": "ClonlsDay",
      "saturday_schedule_day_name": "ClonlsDay",
      "summerdesignday_schedule_day_name": "ClonlsDay",
      "sunday_schedule_day_name": "ClonlsDay",
      "thursday_schedule_day_name": "ClonlsDay",
      "tuesday_schedule_day_name": "ClonlsDay",
      "wednesday_schedule_day_name": "ClonlsDay",
      "winterdesignday_schedule_day_name": "ClonlsDay"
    },
    "ClonsWashWeek": {
      "customday1_schedule_day_name": "ClonsWashDay",
      "customday2_schedule_day_name": "ClonsWashDay",
      "friday_schedule_day_name": "ClonsWashDay",
      "holiday_schedule_day_name": "ClonsWashDay",
      "monday_schedule_day_name": "ClonsWashDay",
      "saturday_schedule_day_name": "ClonsWashDay",
      "summerdesignday_schedule_day_name": "ClonsWashDay",
      "sunday_schedule_day_name": "ClonsWashDay",
      "thursday_schedule_day_name": "ClonsWashDay",
      "tuesday_schedule_day_name": "ClonsWashDay",
      "wednesday_schedule_day_name": "ClonsWashDay",
      "winterdesignday_schedule_day_name": "ClonsWashDay"
    },
    "FurnaceZoneLigWeek": {
      "customday1_schedule_day_name": "FurnaceZoneWDLight",
      "customday2_schedule_day_name": "FurnaceZoneWDLight",
      "friday_schedule_day_name": "FurnaceZoneWDLight",
      "holiday_schedule_day_name": "FurnaceZoneWDLight",
      "monday_schedule_day_name": "FurnaceZoneWDLight",
      "saturday_schedule_day_name": "FreeDayLight",
      "summerdesignday_schedule_day_name": "FurnaceZoneWDLight",
      "sunday_schedule_day_name": "FreeDayLight",
      "thursday_schedule_day_name": "FurnaceZoneWDLight",
      "tuesday_schedule_day_name": "FurnaceZoneWDLight",
      "wednesday_schedule_day_name": "FurnaceZoneWDLight",
      "winterdesignday_schedule_day_name": "FurnaceZoneWDLight"
    },
    "FurnaceZoneWDWeek": {
      "customday1_schedule_day_name": "FurnaceZoneWDAct",
      "customday2_schedule_day_name": "FurnaceZoneWDAct",
      "friday_schedule_day_name": "FurnaceZoneWDAct",
      "holiday_schedule_day_name": "FurnaceZoneWDAct",
      "monday_schedule_day_name": "FurnaceZoneWDAct",
      "saturday_schedule_day_name": "FreeDayAct",
      "summerdesignday_schedule_day_name": "FurnaceZoneWDAct",
      "sunday_schedule_day_name": "FreeDayAct",
      "thursday_schedule_day_name": "FurnaceZoneWDAct",
      "tuesday_schedule_day_name": "FurnaceZoneWDAct",
      "wednesday_schedule_day_name": "FurnaceZoneWDAct",
      "winterdesignday_schedule_day_name": "FurnaceZoneWDAct"
    },
    "GymZoneActWeek": {
      "customday1_schedule_day_name": "GymZoneActDay",
      "customday2_schedule_day_name": "GymZoneActDay",
      "friday_schedule_day_name": "GymZoneActDay",
      "holiday_schedule_day_name": "GymZoneActDay",
      "monday_schedule_day_name": "GymZoneActDay",
      "saturday_schedule_day_name": "GymZoneActDay",
      "summerdesignday_schedule_day_name": "GymZoneActDay",
      "sunday_schedule_day_name": "GymZoneActDay",
      "thursday_schedule_day_name": "GymZoneActDay",
      "tuesday_schedule_day_name": "GymZoneActDay",
      "wednesday_schedule_day_name": "GymZoneActDay",
      "winterdesignday_schedule_day_name": "GymZoneActDay"
    },
    "GymZoneLigWeek": {
      "customday1_schedule_day_name": "GymZoneWDLight",
      "customday2_schedule_day_name": "GymZoneWDLight",
      "friday_schedule_day_name": "GymZoneWDLight",
      "holiday_schedule_day_name": "GymZoneWDLight",
      "monday_schedule_day_name": "GymZoneWDLight",
      "saturday_schedule_day_name": "FreeDayLight",
      "summerdesignday_schedule_day_name": "GymZoneWDLight",
      "sunday_schedule_day_name": "FreeDayLight",
      "thursday_schedule_day_name": "GymZoneWDLight",
      "tuesday_schedule_day_name": "GymZoneWDLight",
      "wednesday_schedule_day_name": "GymZoneWDLight",
      "winterdesignday_schedule_day_name": "GymZoneWDLight"
    },
    "GymZoneWDWeek": {
      "customday1_schedule_day_name": "GymZoneWDAct",
      "customday2_schedule_day_name": "GymZoneWDAct",
      "friday_schedule_day_name": "GymZoneWDAct",
      "holiday_schedule_day_name": "GymZoneWDAct",
      "monday_schedule_day_name": "GymZoneWDAct",
      "saturday_schedule_day_name": "FreeDayAct",
      "summerdesignday_schedule_day_name": "GymZoneWDAct",
      "sunday_schedule_day_name": "FreeDayAct",
      "thursday_schedule_day_name": "GymZoneWDAct",
      "tuesday_schedule_day_name": "GymZoneWDAct",
      "wednesday_schedule_day_name": "GymZoneWDAct",
      "winterdesignday_schedule_day_name": "GymZoneWDAct"
    },
    "InfWeek Sch": {
      "customday1_schedule_day_name": "InfDay",
      "customday2_schedule_day_name": "InfDay",
      "friday_schedule_day_name": "InfDay",
      "holiday_schedule_day_name": "InfDay",
      "monday_schedule_day_name": "InfDay",
      "saturday_schedule_day_name": "InfDay",
      "summerdesignday_schedule_day_name": "InfDay",
      "sunday_schedule_day_name": "InfDay",
      "thursday_schedule_day_name": "InfDay",
      "tuesday_schedule_day_name": "InfDay",
      "wednesday_schedule_day_name": "InfDay",
      "winterdesignday_schedule_day_name": "InfDay"
    },
    "KitchenZoneActWeek": {
      "customday1_schedule_day_name": "KitchenZoneActDay",
      "customday2_schedule_day_name": "KitchenZoneActDay",
      "friday_schedule_day_name": "KitchenZoneActDay",
      "holiday_schedule_day_name": "KitchenZoneActDay",
      "monday_schedule_day_name": "KitchenZoneActDay",
      "saturday_schedule_day_name": "KitchenZoneActDay",
      "summerdesignday_schedule_day_name": "KitchenZoneActDay",
      "sunday_schedule_day_name": "KitchenZoneActDay",
      "thursday_schedule_day_name": "KitchenZoneActDay",
      "tuesday_schedule_day_name": "KitchenZoneActDay",
      "wednesday_schedule_day_name": "KitchenZoneActDay",
      "winterdesignday_schedule_day_name": "KitchenZoneActDay"
    },
    "KitchenZoneLigWeek": {
      "customday1_schedule_day_name": "KitchenZoneWDLight",
      "customday2_schedule_day_name": "KitchenZoneWDLight",
      "friday_schedule_day_name": "KitchenZoneWDLight",
      "holiday_schedule_day_name": "KitchenZoneWDLight",
      "monday_schedule_day_name": "KitchenZoneWDLight",
      "saturday_schedule_day_name": "FreeDayLight",
      "summerdesignday_schedule_day_name": "KitchenZoneWDLight",
      "sunday_schedule_day_name": "FreeDayLight",
      "thursday_schedule_day_name": "KitchenZoneWDLight",
      "tuesday_schedule_day_name": "KitchenZoneWDLight",
      "wednesday_schedule_day_name": "KitchenZoneWDLight",
      "winterdesignday_schedule_day_name": "KitchenZoneWDLight"
    },
    "KitchenZoneWDWeek": {
      "customday1_schedule_day_name": "KitchenZoneWDAct",
      "customday2_schedule_day_name": "KitchenZoneWDAct",
      "friday_schedule_day_name": "KitchenZoneWDAct",
      "holiday_schedule_day_name": "KitchenZoneWDAct",
      "monday_schedule_day_name": "KitchenZoneWDAct",
      "saturday_schedule_day_name": "FreeDayAct",
      "summerdesignday_schedule_day_name": "KitchenZoneWDAct",
      "sunday_schedule_day_name": "FreeDayAct",
      "thursday_schedule_day_name": "KitchenZoneWDAct",
      "tuesday_schedule_day_name": "KitchenZoneWDAct",
      "wednesday_schedule_day_name": "KitchenZoneWDAct",
      "winterdesignday_schedule_day_name": "KitchenZoneWDAct"
    },
    "LiftZoneLigWeek": {
      "customday1_schedule_day_name": "LiftZoneWDLight",
      "customday2_schedule_day_name": "LiftZoneWDLight",
      "friday_schedule_day_name": "LiftZoneWDLight",
      "holiday_schedule_day_name": "LiftZoneWDLight",
      "monday_schedule_day_name": "LiftZoneWDLight",
      "saturday_schedule_day_name": "FreeDayLight",
      "summerdesignday_schedule_day_name": "LiftZoneWDLight",
      "sunday_schedule_day_name": "FreeDayLight",
      "thursday_schedule_day_name": "LiftZoneWDLight",
      "tuesday_schedule_day_name": "LiftZoneWDLight",
      "wednesday_schedule_day_name": "LiftZoneWDLight",
      "winterdesignday_schedule_day_name": "LiftZoneWDLight"
    },
    "MusiceZoneActWeek": {
      "customday1_schedule_day_name": "MusiceZoneActDay",
      "customday2_schedule_day_name": "MusiceZoneActDay",
      "friday_schedule_day_name": "MusiceZoneActDay",
      "holiday_schedule_day_name": "MusiceZoneActDay",
      "monday_schedule_day_name": "MusiceZoneActDay",
      "saturday_schedule_day_name": "MusiceZoneActDay",
      "summerdesignday_schedule_day_name": "MusiceZoneActDay",
      "sunday_schedule_day_name": "MusiceZoneActDay",
      "thursday_schedule_day_name": "MusiceZoneActDay",
      "tuesday_schedule_day_name": "MusiceZoneActDay",
      "wednesday_schedule_day_name": "MusiceZoneActDay",
      "winterdesignday_schedule_day_name": "MusiceZoneActDay"
    },
    "RadiantWeekSch": {
      "customday1_schedule_day_name": "RadiantDaySch",
      "customday2_schedule_day_name": "RadiantDaySch",
      "friday_schedule_day_name": "RadiantDaySch",
      "holiday_schedule_day_name": "RadiantDaySch",
      "monday_schedule_day_name": "RadiantDaySch",
      "saturday_schedule_day_name": "RadiantDaySch",
      "summerdesignday_schedule_day_name": "RadiantDaySch",
      "sunday_schedule_day_name": "RadiantDaySch",
      "thursday_schedule_day_name": "RadiantDaySch",
      "tuesday_schedule_day_name": "RadiantDaySch",
      "wednesday_schedule_day_name": "RadiantDaySch",
      "winterdesignday_schedule_day_name": "RadiantDaySch"
    },
    "ServiceZoneActWeek": {
      "customday1_schedule_day_name": "ServiceZoneActDay",
      "customday2_schedule_day_name": "ServiceZoneActDay",
      "friday_schedule_day_name": "ServiceZoneActDay",
      "holiday_schedule_day_name": "ServiceZoneActDay",
      "monday_schedule_day_name": "ServiceZoneActDay",
      "saturday_schedule_day_name": "ServiceZoneActDay",
      "summerdesignday_schedule_day_name": "ServiceZoneActDay",
      "sunday_schedule_day_name": "ServiceZoneActDay",
      "thursday_schedule_day_name": "ServiceZoneActDay",
      "tuesday_schedule_day_name": "ServiceZoneActDay",
      "wednesday_schedule_day_name": "ServiceZoneActDay",
      "winterdesignday_schedule_day_name": "ServiceZoneActDay"
    },
    "ServiceZoneLigWeek": {
      "customday1_schedule_day_name": "Service ZoneWDLight",
      "customday2_schedule_day_name": "Service ZoneWDLight",
      "friday_schedule_day_name": "Service ZoneWDLight",
      "holiday_schedule_day_name": "Service ZoneWDLight",
      "monday_schedule_day_name": "Service ZoneWDLight",
      "saturday_schedule_day_name": "FreeDayLight",
      "summerdesignday_schedule_day_name": "Service ZoneWDLight",
      "sunday_schedule_day_name": "FreeDayLight",
      "thursday_schedule_day_name": "Service ZoneWDLight",
      "tuesday_schedule_day_name": "Service ZoneWDLight",
      "wednesday_schedule_day_name": "Service ZoneWDLight",
      "winterdesignday_schedule_day_name": "Service ZoneWDLight"
    },
    "SetTempWeek16": {
      "customday1_schedule_day_name": "SetTemp16",
      "customday2_schedule_day_name": "SetTemp16",
      "friday_schedule_day_name": "SetTemp16",
      "holiday_schedule_day_name": "SetTemp16",
      "monday_schedule_day_name": "SetTemp16",
      "saturday_schedule_day_name": "SetTempFreeDay",
      "summerdesignday_schedule_day_name": "SetTemp16",
      "sunday_schedule_day_name": "SetTempFreeDay",
      "thursday_schedule_day_name": "SetTemp16",
      "tuesday_schedule_day_name": "SetTemp16",
      "wednesday_schedule_day_name": "SetTemp16",
      "winterdesignday_schedule_day_name": "SetTemp16"
    },
    "SetTempWeek18": {
      "customday1_schedule_day_name": "SetTemp18",
      "customday2_schedule_day_name": "SetTemp18",
      "friday_schedule_day_name": "SetTemp18",
      "holiday_schedule_day_name": "SetTemp18",
      "monday_schedule_day_name": "SetTemp18",
      "saturday_schedule_day_name": "SetTempFreeDay",
      "summerdesignday_schedule_day_name": "SetTemp18",
      "sunday_schedule_day_name": "SetTempFreeDay",
      "thursday_schedule_day_name": "SetTemp18",
      "tuesday_schedule_day_name": "SetTemp18",
      "wednesday_schedule_day_name": "SetTemp18",
      "winterdesignday_schedule_day_name": "SetTemp18"
    },
    "SetTempWeek20": {
      "customday1_schedule_day_name": "SetTemp20",
      "customday2_schedule_day_name": "SetTemp20",
      "friday_schedule_day_name": "SetTemp20",
      "holiday_schedule_day_name": "SetTemp20",
      "monday_schedule_day_name": "SetTemp20",
      "saturday_schedule_day_name": "SetTempFreeDay",
      "summerdesignday_schedule_day_name": "SetTemp20",
      "sunday_schedule_day_name": "SetTempFreeDay",
      "thursday_schedule_day_name": "SetTemp20",
      "tuesday_schedule_day_name": "SetTemp20",
      "wednesday_schedule_day_name": "SetTemp20",
      "winterdesignday_schedule_day_name": "SetTemp20"
    },
    "SetTempWeek22": {
      "customday1_schedule_day_name": "SetTemp20",
      "customday2_schedule_day_name": "SetTemp20",
      "friday_schedule_day_name": "SetTemp20",
      "holiday_schedule_day_name": "SetTemp20",
      "monday_schedule_day_name": "SetTemp20",
      "saturday_schedule_day_name": "SetTempFreeDay",
      "summerdesignday_schedule_day_name": "SetTemp20",
      "sunday_schedule_day_name": "SetTempFreeDay",
      "thursday_schedule_day_name": "SetTemp20",
      "tuesday_schedule_day_name": "SetTemp20",
      "wednesday_schedule_day_name": "SetTemp20",
      "winterdesignday_schedule_day_name": "SetTemp20"
    },
    "SettingZoneActWeek": {
      "customday1_schedule_day_name": "SettingZoneActDay",
      "customday2_schedule_day_name": "SettingZoneActDay",
      "friday_schedule_day_name": "SettingZoneActDay",
      "holiday_schedule_day_name": "SettingZoneActDay",
      "monday_schedule_day_name": "SettingZoneActDay",
      "saturday_schedule_day_name": "SettingZoneActDay",
      "summerdesignday_schedule_day_name": "SettingZoneActDay",
      "sunday_schedule_day_name": "SettingZoneActDay",
      "thursday_schedule_day_name": "SettingZoneActDay",
      "tuesday_schedule_day_name": "SettingZoneActDay",
      "wednesday_schedule_day_name": "SettingZoneActDay",
      "winterdesignday_schedule_day_name": "SettingZoneActDay"
    },
    "SettingZoneWDWeek": {
      "customday1_schedule_day_name": "SettingZoneWDAct",
      "customday2_schedule_day_name": "SettingZoneWDAct",
      "friday_schedule_day_name": "SettingZoneWDAct",
      "holiday_schedule_day_name": "SettingZoneWDAct",
      "monday_schedule_day_name": "SettingZoneWDAct",
      "saturday_schedule_day_name": "FreeDayAct",
      "summerdesignday_schedule_day_name": "SettingZoneWDAct",
      "sunday_schedule_day_name": "FreeDayAct",
      "thursday_schedule_day_name": "SettingZoneWDAct",
      "tuesday_schedule_day_name": "SettingZoneWDAct",
      "wednesday_schedule_day_name": "SettingZoneWDAct",
      "winterdesignday_schedule_day_name": "SettingZoneWDAct"
    },
    "SittingZoneLigWeek": {
      "customday1_schedule_day_name": "SettingZoneWDLight",
      "customday2_schedule_day_name": "SettingZoneWDLight",
      "friday_schedule_day_name": "SettingZoneWDLight",
      "holiday_schedule_day_name": "SettingZoneWDLight",
      "monday_schedule_day_name": "SettingZoneWDLight",
      "saturday_schedule_day_name": "FreeDayAct",
      "summerdesignday_schedule_day_name": "SettingZoneWDLight",
      "sunday_schedule_day_name": "FreeDayLight",
      "thursday_schedule_day_name": "SettingZoneWDLight",
      "tuesday_schedule_day_name": "SettingZoneWDLight",
      "wednesday_schedule_day_name": "SettingZoneWDLight",
      "winterdesignday_schedule_day_name": "SettingZoneWDLight"
    },
    "SummerControlTypeWeekSch": {
      "customday1_schedule_day_name": "SummerControlTypeDaySch",
      "customday2_schedule_day_name": "SummerControlTypeDaySch",
      "friday_schedule_day_name": "SummerControlTypeDaySch",
      "holiday_schedule_day_name": "SummerControlTypeDaySch",
      "monday_schedule_day_name": "SummerControlTypeDaySch",
      "saturday_schedule_day_name": "SummerControlTypeDaySch",
      "summerdesignday_schedule_day_name": "SummerControlTypeDaySch",
      "sunday_schedule_day_name": "SummerControlTypeDaySch",
      "thursday_schedule_day_name": "SummerControlTypeDaySch",
      "tuesday_schedule_day_name": "SummerControlTypeDaySch",
      "wednesday_schedule_day_name": "SummerControlTypeDaySch",
      "winterdesignday_schedule_day_name": "SummerControlTypeDaySch"
    },
    "SupplyWaterWeekSch": {
      "customday1_schedule_day_name": "SupplyWaterDaySch",
      "customday2_schedule_day_name": "SupplyWaterDaySch",
      "friday_schedule_day_name": "SupplyWaterDaySch",
      "holiday_schedule_day_name": "SupplyWaterDaySch",
      "monday_schedule_day_name": "SupplyWaterDaySch",
      "saturday_schedule_day_name": "SupplyWaterDaySch",
      "summerdesignday_schedule_day_name": "SupplyWaterDaySch",
      "sunday_schedule_day_name": "SupplyWaterDaySch",
      "thursday_schedule_day_name": "SupplyWaterDaySch",
      "tuesday_schedule_day_name": "SupplyWaterDaySch",
      "wednesday_schedule_day_name": "SupplyWaterDaySch",
      "winterdesignday_schedule_day_name": "SupplyWaterDaySch"
    },
    "WalkZoneActWeek": {
      "customday1_schedule_day_name": "WalkZoneActDay",
      "customday2_schedule_day_name": "WalkZoneActDay",
      "friday_schedule_day_name": "WalkZoneActDay",
      "holiday_schedule_day_name": "WalkZoneActDay",
      "monday_schedule_day_name": "WalkZoneActDay",
      "saturday_schedule_day_name": "WalkZoneActDay",
      "summerdesignday_schedule_day_name": "WalkZoneActDay",
      "sunday_schedule_day_name": "WalkZoneActDay",
      "thursday_schedule_day_name": "WalkZoneActDay",
      "tuesday_schedule_day_name": "WalkZoneActDay",
      "wednesday_schedule_day_name": "WalkZoneActDay",
      "winterdesignday_schedule_day_name": "WalkZoneActDay"
    },
    "WalkZoneLig1Week": {
      "customday1_schedule_day_name": "WalkZoneWD1Light",
      "customday2_schedule_day_name": "WalkZoneWD1Light",
      "friday_schedule_day_name": "WalkZoneWD1Light",
      "holiday_schedule_day_name": "WalkZoneWD1Light",
      "monday_schedule_day_name": "WalkZoneWD1Light",
      "saturday_schedule_day_name": "FreeDayLight",
      "summerdesignday_schedule_day_name": "WalkZoneWD1Light",
      "sunday_schedule_day_name": "FreeDayLight",
      "thursday_schedule_day_name": "WalkZoneWD1Light",
      "tuesday_schedule_day_name": "WalkZoneWD1Light",
      "wednesday_schedule_day_name": "WalkZoneWD1Light",
      "winterdesignday_schedule_day_name": "WalkZoneWD1Light"
    },
    "WalkZoneLig2Week": {
      "customday1_schedule_day_name": "WalkZoneWD2Light",
      "customday2_schedule_day_name": "WalkZoneWD2Light",
      "friday_schedule_day_name": "WalkZoneWD2Light",
      "holiday_schedule_day_name": "WalkZoneWD2Light",
      "monday_schedule_day_name": "WalkZoneWD2Light",
      "saturday_schedule_day_name": "FreeDayLight",
      "summerdesignday_schedule_day_name": "WalkZoneWD2Light",
      "sunday_schedule_day_name": "FreeDayLight",
      "thursday_schedule_day_name": "WalkZoneWD2Light",
      "tuesday_schedule_day_name": "WalkZoneWD2Light",
      "wednesday_schedule_day_name": "WalkZoneWD2Light",
      "winterdesignday_schedule_day_name": "WalkZoneWD2Light"
    },
    "WalkZoneWDWeek": {
      "customday1_schedule_day_name": "WalkZoneWDAct",
      "customday2_schedule_day_name": "WalkZoneWDAct",
      "friday_schedule_day_name": "WalkZoneWDAct",
      "holiday_schedule_day_name": "WalkZoneWDAct",
      "monday_schedule_day_name": "WalkZoneWDAct",
      "saturday_schedule_day_name": "FreeDayAct",
      "summerdesignday_schedule_day_name": "WalkZoneWDAct",
      "sunday_schedule_day_name": "FreeDayAct",
      "thursday_schedule_day_name": "WalkZoneWDAct",
      "tuesday_schedule_day_name": "WalkZoneWDAct",
      "wednesday_schedule_day_name": "WalkZoneWDAct",
      "winterdesignday_schedule_day_name": "WalkZoneWDAct"
    },
    "WashingZoneActWeek": {
      "customday1_schedule_day_name": "WashingZoneActDay",
      "customday2_schedule_day_name": "WashingZoneActDay",
      "friday_schedule_day_name": "WashingZoneActDay",
      "holiday_schedule_day_name": "WashingZoneActDay",
      "monday_schedule_day_name": "WashingZoneActDay",
      "saturday_schedule_day_name": "WashingZoneActDay",
      "summerdesignday_schedule_day_name": "WashingZoneActDay",
      "sunday_schedule_day_name": "WashingZoneActDay",
      "thursday_schedule_day_name": "WashingZoneActDay",
      "tuesday_schedule_day_name": "WashingZoneActDay",
      "wednesday_schedule_day_name": "WashingZoneActDay",
      "winterdesignday_schedule_day_name": "WashingZoneActDay"
    },
    "WeekOn": {
      "customday1_schedule_day_name": "DayOn",
      "customday2_schedule_day_name": "DayOn",
      "friday_schedule_day_name": "DayOn",
      "holiday_schedule_day_name": "DayOn",
      "monday_schedule_day_name": "DayOn",
      "saturday_schedule_day_name": "DayOn",
      "summerdesignday_schedule_day_name": "DayOn",
      "sunday_schedule_day_name": "DayOn",
      "thursday_schedule_day_name": "DayOn",
      "tuesday_schedule_day_name": "DayOn",
      "wednesday_schedule_day_name": "DayOn",
      "winterdesignday_schedule_day_name": "DayOn"
    },
    "WinterControlTypeWeekSch": {
      "customday1_schedule_day_name": "WinterControlTypeDaySch",
      "customday2_schedule_day_name": "WinterControlTypeDaySch",
      "friday_schedule_day_name": "WinterControlTypeDaySch",
      "holiday_schedule_day_name": "WinterControlTypeDaySch",
      "monday_schedule_day_name": "WinterControlTypeDaySch",
      "saturday_schedule_day_name": "WinterControlTypeDaySch",
      "summerdesignday_schedule_day_name": "WinterControlTypeDaySch",
      "sunday_schedule_day_name": "WinterControlTypeDaySch",
      "thursday_schedule_day_name": "WinterControlTypeDaySch",
      "tuesday_schedule_day_name": "WinterControlTypeDaySch",
      "wednesday_schedule_day_name": "WinterControlTypeDaySch",
      "winterdesignday_schedule_day_name": "WinterControlTypeDaySch"
    },
    "WorkEffWeek": {
      "customday1_schedule_day_name": "WorkEffDay",
      "customday2_schedule_day_name": "WorkEffDay",
      "friday_schedule_day_name": "WorkEffDay",
      "holiday_schedule_day_name": "WorkEffDay",
      "monday_schedule_day_name": "WorkEffDay",
      "saturday_schedule_day_name": "WorkEffDay",
      "summerdesignday_schedule_day_name": "WorkEffDay",
      "sunday_schedule_day_name": "WorkEffDay",
      "thursday_schedule_day_name": "WorkEffDay",
      "tuesday_schedule_day_name": "WorkEffDay",
      "wednesday_schedule_day_name": "WorkEffDay",
      "winterdesignday_schedule_day_name": "WorkEffDay"
    },
    "WorkZoneActWeek": {
      "customday1_schedule_day_name": "WorkZoneActDay",
      "customday2_schedule_day_name": "WorkZoneActDay",
      "friday_schedule_day_name": "WorkZoneActDay",
      "holiday_schedule_day_name": "WorkZoneActDay",
      "monday_schedule_day_name": "WorkZoneActDay",
      "saturday_schedule_day_name": "WorkZoneActDay",
      "summerdesignday_schedule_day_name": "WorkZoneActDay",
      "sunday_schedule_day_name": "WorkZoneActDay",
      "thursday_schedule_day_name": "WorkZoneActDay",
      "tuesday_schedule_day_name": "WorkZoneActDay",
      "wednesday_schedule_day_name": "WorkZoneActDay",
      "winterdesignday_schedule_day_name": "WorkZoneActDay"
    },
    "WorkZoneLigWeek": {
      "customday1_schedule_day_name": "WorkZoneWDLight",
      "customday2_schedule_day_name": "WorkZoneWDLight",
      "friday_schedule_day_name": "WorkZoneWDLight",
      "holiday_schedule_day_name": "WorkZoneWDLight",
      "monday_schedule_day_name": "WorkZoneWDLight",
      "saturday_schedule_day_name": "FreeDayLight",
      "summerdesignday_schedule_day_name": "WorkZoneWDLight",
      "sunday_schedule_day_name": "FreeDayLight",
      "thursday_schedule_day_name": "WorkZoneWDLight",
      "tuesday_schedule_day_name": "WorkZoneWDLight",
      "wednesday_schedule_day_name": "WorkZoneWDLight",
      "winterdesignday_schedule_day_name": "WorkZoneWDLight"
    },
    "WorkZoneWDWeek": {
      "customday1_schedule_day_name": "WorkZoneWDAct",
      "customday2_schedule_day_name": "WorkZoneWDAct",
      "friday_schedule_day_name": "WorkZoneWDAct",
      "holiday_schedule_day_name": "WorkZoneWDAct",
      "monday_schedule_day_name": "WorkZoneWDAct",
      "saturday_schedule_day_name": "FreeDayAct",
      "summerdesignday_schedule_day_name": "WorkZoneWDAct",
      "sunday_schedule_day_name": "FreeDayAct",
      "thursday_schedule_day_name": "WorkZoneWDAct",
      "tuesday_schedule_day_name": "WorkZoneWDAct",
      "wednesday_schedule_day_name": "WorkZoneWDAct",
      "winterdesignday_schedule_day_name": "WorkZoneWDAct"
    }
  },
  "Schedule:Year": {
    "AirVelSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "ClonlsWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "ClonlsSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "ClonlsWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "ClonsWashSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "ClonsWashWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "FurnaceZoneLigSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "FurnaceZoneLigWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "FurnaceZoneOccSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "FurnaceZoneWDWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "GymZoneActSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "GymZoneActWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "GymZoneLigSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "GymZoneLigWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "GymZoneOccSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "GymZoneWDWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "InfiltrationSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "InfWeek Sch",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "KitchenZoneActSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "KitchenZoneActWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "KitchenZoneLigSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "KitchenZoneLigWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "KitchenZoneOccSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "KitchenZoneWDWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "LiftZoneLigSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "LiftZoneLigWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "MusiceZoneActSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "MusiceZoneActWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "ON": {
      "schedule_type_limits_name": "Fraction",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WeekOn",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "RadiantSch": {
      "schedule_type_limits_name": "Fraction",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "RadiantWeekSch",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "ServiceZoneActSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "ServiceZoneActWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "ServiceZoneLigSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "ServiceZoneLigWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "SetTempSch16": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "SetTempWeek16",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "SetTempSch18": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "SetTempWeek18",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "SetTempSch20": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "SetTempWeek20",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "SetTempSch22": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "SetTempWeek22",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "SettingZoneActSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "SettingZoneActWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "SettingZoneOccSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "SettingZoneWDWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "SittingZoneLigSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "SittingZoneLigWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "SupplyWaterSch": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "SupplyWaterWeekSch",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "WalkZoneActSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WalkZoneActWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "WalkZoneLig1Sch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WalkZoneLig1Week",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "WalkZoneLig2Sch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WalkZoneLig2Week",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "WalkZoneOccSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WalkZoneWDWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "WashingZoneActSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WashingZoneActWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "WorkEffSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WorkEffWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "WorkZoneActSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WorkZoneActWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "WorkZoneLigSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WorkZoneLigWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "WorkZoneOccSch": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WorkZoneWDWeek",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "ZoneControlTypeSch": {
      "schedule_type_limits_name": "Control Type",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 3,
          "schedule_week_name": "WinterControlTypeWeekSch",
          "start_day": 1,
          "start_month": 10
        },
        {
          "end_day": 30,
          "end_month": 9,
          "schedule_week_name": "SummerControlTypeWeekSch",
          "start_day": 1,
          "start_month": 4
        }
      ]
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "Control Type": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "Fraction": {
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1
    },
    "Temperature": {
      "lower_limit_value": -60,
      "numeric_type": "Continuous",
      "upper_limit_value": 200
    }
  },
  "SetpointManager:Scheduled": {
    "WaterLoop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "SupplyWaterSch",
      "setpoint_node_or_nodelist_name": "SupplySideOutletPipe2"
    }
  },
  "Site:GroundTemperature:BuildingSurface": {
    "Site:GroundTemperature:BuildingSurface 1": {
      "april_ground_temperature": 10.5,
      "august_ground_temperature": 19.52,
      "december_ground_temperature": 2.54,
      "february_ground_temperature": 3.51,
      "january_ground_temperature": 1.67,
      "july_ground_temperature": 21.24,
      "june_ground_temperature": 20.31,
      "march_ground_temperature": 7.1,
      "may_ground_temperature": 16.92,
      "november_ground_temperature": 5.76,
      "october_ground_temperature": 10.62,
      "september_ground_temperature": 15.56
    }
  },
  "Site:Location": {
    "Belgrade": {
      "elevation": 99,
      "latitude": 44.82,
      "longitude": 22.28,
      "time_zone": 1
    }
  },
  "SizingPeriod:DesignDay": {
    "BelgradeWinter": {
      "barometric_pressure": 100141.3,
      "daily_dry_bulb_temperature_range": 0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -11.5,
      "month": 1,
      "rain_indicator": "No",
      "sky_clearness": 0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -11.5,
      "wind_direction": 10,
      "wind_speed": 2.5
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "TARP"
    }
  },
  "ThermostatSetpoint:SingleCooling": {
    "SetTemperature16s": {
      "setpoint_temperature_schedule_name": "SetTempSch16"
    },
    "SetTemperature18s": {
      "setpoint_temperature_schedule_name": "SetTempSch18"
    },
    "SetTemperature20s": {
      "setpoint_temperature_schedule_name": "SetTempSch20"
    },
    "SetTemperature22s": {
      "setpoint_temperature_schedule_name": "SetTempSch22"
    }
  },
  "ThermostatSetpoint:SingleHeating": {
    "SetTemperature16": {
      "setpoint_temperature_schedule_name": "SetTempSch16"
    },
    "SetTemperature18": {
      "setpoint_temperature_schedule_name": "SetTempSch18"
    },
    "SetTemperature20": {
      "setpoint_temperature_schedule_name": "SetTempSch20"
    },
    "SetTemperature22": {
      "setpoint_temperature_schedule_name": "SetTempSch22"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 6
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "26.2"
    }
  },
  "WindowMaterial:Gas": {
    "WindowGas": {
      "gas_type": "Air",
      "thickness": 0.02
    }
  },
  "WindowMaterial:Glazing": {
    "DoorGlass": {
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_solar_reflectance_at_normal_incidence": 0.031,
      "back_side_visible_reflectance_at_normal_incidence": 0.05,
      "conductivity": 0.9,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "front_side_solar_reflectance_at_normal_incidence": 0.031,
      "front_side_visible_reflectance_at_normal_incidence": 0.05,
      "infrared_transmittance_at_normal_incidence": 0,
      "optical_data_type": "SpectralAverage",
      "solar_transmittance_at_normal_incidence": 0.9,
      "thickness": 0.008,
      "visible_transmittance_at_normal_incidence": 0.9
    },
    "WindowGlass": {
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_solar_reflectance_at_normal_incidence": 0.031,
      "back_side_visible_reflectance_at_normal_incidence": 0.05,
      "conductivity": 0.9,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "front_side_solar_reflectance_at_normal_incidence": 0.031,
      "front_side_visible_reflectance_at_normal_incidence": 0.05,
      "optical_data_type": "SpectralAverage",
      "solar_transmittance_at_normal_incidence": 0.9,
      "thickness": 0.005,
      "visible_transmittance_at_normal_incidence": 0.9
    }
  },
  "Zone": {
    "BigZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "ClassZone1": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "ClassZone2": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "CloakZone1": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "CommonZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "DepotZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "DirectionZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "EntranceZone1": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "EntranceZone2": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "FurnaceZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "GymnasticZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "HoleZone1": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "HoleZone2": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "KeeperZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "KitchenZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "Lift": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "MusiceZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "OfficeZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "ServiceZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "WashingZone1": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    },
    "WorkZone": {
      "ceiling_height": 0,
      "direction_of_relative_north": 0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "type": 1,
      "volume": 0,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0,
      "zone_inside_convection_algorithm": "TARP"
    }
  },
  "ZoneCapacitanceMultiplier:ResearchSpecial": {
    "Multiplier": {
      "carbon_dioxide_capacity_multiplier": 1,
      "generic_contaminant_capacity_multiplier": 1.0,
      "humidity_capacity_multiplier": 1,
      "temperature_capacity_multiplier": 1
    }
  },
  "ZoneControl:Thermostat": {
    "Zone1 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "WorkZone"
    },
    "Zone10 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "CommonZone"
    },
    "Zone11 Thermostatic": {
      "control_1_name": "SetTemperature20",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature20s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "OfficeZone"
    },
    "Zone12 Thermostatic": {
      "control_1_name": "SetTemperature20",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature20s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "ClassZone2"
    },
    "Zone13 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "EntranceZone1"
    },
    "Zone14 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "EntranceZone2"
    },
    "Zone15 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "HoleZone1"
    },
    "Zone16 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "HoleZone2"
    },
    "Zone17 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "Lift"
    },
    "Zone18 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "DirectionZone"
    },
    "Zone19 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "CloakZone1"
    },
    "Zone2 Thermostatic": {
      "control_1_name": "SetTemperature18",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature18s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "KitchenZone"
    },
    "Zone20 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "FurnaceZone"
    },
    "Zone21 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "DepotZone"
    },
    "Zone3 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "KeeperZone"
    },
    "Zone4 Thermostatic": {
      "control_1_name": "SetTemperature18",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature18s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "MusiceZone"
    },
    "Zone5 Thermostatic": {
      "control_1_name": "SetTemperature18",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature18s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "ServiceZone"
    },
    "Zone6 Thermostatic": {
      "control_1_name": "SetTemperature22",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature22s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "WashingZone1"
    },
    "Zone7 Thermostatic": {
      "control_1_name": "SetTemperature16",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature16s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "GymnasticZone"
    },
    "Zone8 Thermostatic": {
      "control_1_name": "SetTemperature18",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature18s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "BigZone"
    },
    "Zone9 Thermostatic": {
      "control_1_name": "SetTemperature20",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_2_name": "SetTemperature20s",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_type_schedule_name": "ZoneControlTypeSch",
      "zone_or_zonelist_name": "ClassZone1"
    }
  },
  "ZoneHVAC:Baseboard:Convective:Water": {
    "BigZoneRadiant": {
      "availability_schedule_name": "RadiantSch",
      "convergence_tolerance": 0.001,
      "heating_design_capacity": 0.0,
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "inlet_node_name": "InletRadiantPipe7.2",
      "maximum_water_flow_rate": 0.000178,
      "outlet_node_name": "OutletRadiantPipe7.3",
      "u_factor_times_area_value": 210
    },
    "ClassZone1Radiant": {
      "availability_schedule_name": "RadiantSch",
      "convergence_tolerance": 0.001,
      "heating_design_capacity": 0.0,
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "inlet_node_name": "InletRadiantPipe8.2",
      "maximum_water_flow_rate": 0.000468,
      "outlet_node_name": "OutletRadiantPipe8.3",
      "u_factor_times_area_value": 570
    },
    "ClassZone2Radiant": {
      "availability_schedule_name": "RadiantSch",
      "convergence_tolerance": 0.001,
      "heating_design_capacity": 0.0,
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "inlet_node_name": "InletRadiantPipe1.2",
      "maximum_water_flow_rate": 0.00053,
      "outlet_node_name": "OutletRadiantPipe1.3",
      "u_factor_times_area_value": 600
    },
    "KitchenZoneRadiant": {
      "availability_schedule_name": "RadiantSch",
      "convergence_tolerance": 0.001,
      "heating_design_capacity": 0.0,
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "inlet_node_name": "InletRadiantPipe3.2",
      "maximum_water_flow_rate": 6.2e-05,
      "outlet_node_name": "OutletRadiantPipe3.3",
      "u_factor_times_area_value": 80
    },
    "MusiceZoneRadiant": {
      "availability_schedule_name": "RadiantSch",
      "convergence_tolerance": 0.001,
      "heating_design_capacity": 0.0,
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "inlet_node_name": "InletRadiantPipe4.2",
      "maximum_water_flow_rate": 9.4e-05,
      "outlet_node_name": "OutletRadiantPipe4.3",
      "u_factor_times_area_value": 120
    },
    "OfficeZoneRadiant": {
      "availability_schedule_name": "RadiantSch",
      "convergence_tolerance": 0.001,
      "heating_design_capacity": 0.0,
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "inlet_node_name": "InletRadiantPipe9.2",
      "maximum_water_flow_rate": 0.00041,
      "outlet_node_name": "OutletRadiantPipe9.3",
      "u_factor_times_area_value": 525
    },
    "ServiceZoneRadiant": {
      "availability_schedule_name": "RadiantSch",
      "convergence_tolerance": 0.001,
      "heating_design_capacity": 0.0,
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "inlet_node_name": "InletRadiantPipe5.2",
      "maximum_water_flow_rate": 2.4e-05,
      "outlet_node_name": "OutletRadiantPipe5.3",
      "u_factor_times_area_value": 35
    },
    "WashingZoneRadiant": {
      "availability_schedule_name": "RadiantSch",
      "convergence_tolerance": 0.001,
      "heating_design_capacity": 0.0,
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "inlet_node_name": "InletRadiantPipe6.2",
      "maximum_water_flow_rate": 0.0001,
      "outlet_node_name": "OutletRadiantPipe6.3",
      "u_factor_times_area_value": 130
    },
    "WorkZoneRadiant": {
      "availability_schedule_name": "RadiantSch",
      "convergence_tolerance": 0.001,
      "heating_design_capacity": 0.0,
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "inlet_node_name": "InletRadiantPipe2.2",
      "maximum_water_flow_rate": 6.8e-05,
      "outlet_node_name": "OutletRadiantPipe2.3",
      "u_factor_times_area_value": 90
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_node_name": "NODE_63",
      "zone_conditioning_equipment_list_name": "Zone1Equipment",
      "zone_name": "WorkZone",
      "zone_return_air_node_or_nodelist_name": "NODE_22"
    },
    "ZoneHVAC:EquipmentConnections 10": {
      "zone_air_inlet_node_or_nodelist_name": "Zone10Inlets",
      "zone_air_node_name": "NODE_39",
      "zone_conditioning_equipment_list_name": "Zone10Equipment",
      "zone_name": "CommonZone",
      "zone_return_air_node_or_nodelist_name": "NODE_40"
    },
    "ZoneHVAC:EquipmentConnections 11": {
      "zone_air_node_name": "NODE_41",
      "zone_conditioning_equipment_list_name": "Zone11Equipment",
      "zone_name": "OfficeZone",
      "zone_return_air_node_or_nodelist_name": "NODE_42"
    },
    "ZoneHVAC:EquipmentConnections 12": {
      "zone_air_node_name": "NODE_43",
      "zone_conditioning_equipment_list_name": "Zone12Equipment",
      "zone_name": "ClassZone2",
      "zone_return_air_node_or_nodelist_name": "NODE_44"
    },
    "ZoneHVAC:EquipmentConnections 13": {
      "zone_air_inlet_node_or_nodelist_name": "Zone13Inlets",
      "zone_air_node_name": "NODE_45",
      "zone_conditioning_equipment_list_name": "Zone13Equipment",
      "zone_name": "EntranceZone1",
      "zone_return_air_node_or_nodelist_name": "NODE_46"
    },
    "ZoneHVAC:EquipmentConnections 14": {
      "zone_air_inlet_node_or_nodelist_name": "Zone14Inlets",
      "zone_air_node_name": "NODE_47",
      "zone_conditioning_equipment_list_name": "Zone14Equipment",
      "zone_name": "EntranceZone2",
      "zone_return_air_node_or_nodelist_name": "NODE_48"
    },
    "ZoneHVAC:EquipmentConnections 15": {
      "zone_air_inlet_node_or_nodelist_name": "Zone15Inlets",
      "zone_air_node_name": "NODE_49",
      "zone_conditioning_equipment_list_name": "Zone15Equipment",
      "zone_name": "HoleZone1",
      "zone_return_air_node_or_nodelist_name": "NODE_50"
    },
    "ZoneHVAC:EquipmentConnections 16": {
      "zone_air_inlet_node_or_nodelist_name": "Zone16Inlets",
      "zone_air_node_name": "NODE_51",
      "zone_conditioning_equipment_list_name": "Zone16Equipment",
      "zone_name": "HoleZone2",
      "zone_return_air_node_or_nodelist_name": "NODE_52"
    },
    "ZoneHVAC:EquipmentConnections 17": {
      "zone_air_inlet_node_or_nodelist_name": "Zone17Inlets",
      "zone_air_node_name": "NODE_53",
      "zone_conditioning_equipment_list_name": "Zone17Equipment",
      "zone_name": "Lift",
      "zone_return_air_node_or_nodelist_name": "NODE_54"
    },
    "ZoneHVAC:EquipmentConnections 18": {
      "zone_air_inlet_node_or_nodelist_name": "Zone18Inlets",
      "zone_air_node_name": "NODE_55",
      "zone_conditioning_equipment_list_name": "Zone18Equipment",
      "zone_name": "DirectionZone",
      "zone_return_air_node_or_nodelist_name": "NODE_56"
    },
    "ZoneHVAC:EquipmentConnections 19": {
      "zone_air_inlet_node_or_nodelist_name": "Zone19Inlets",
      "zone_air_node_name": "NODE_57",
      "zone_conditioning_equipment_list_name": "Zone19Equipment",
      "zone_name": "CloakZone1",
      "zone_return_air_node_or_nodelist_name": "NODE_58"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_node_name": "NODE_23",
      "zone_conditioning_equipment_list_name": "Zone2Equipment",
      "zone_name": "KitchenZone",
      "zone_return_air_node_or_nodelist_name": "NODE_24"
    },
    "ZoneHVAC:EquipmentConnections 20": {
      "zone_air_inlet_node_or_nodelist_name": "Zone20Inlets",
      "zone_air_node_name": "NODE_59",
      "zone_conditioning_equipment_list_name": "Zone20Equipment",
      "zone_name": "FurnaceZone",
      "zone_return_air_node_or_nodelist_name": "NODE_60"
    },
    "ZoneHVAC:EquipmentConnections 21": {
      "zone_air_inlet_node_or_nodelist_name": "Zone21Inlets",
      "zone_air_node_name": "NODE_61",
      "zone_conditioning_equipment_list_name": "Zone21Equipment",
      "zone_name": "DepotZone",
      "zone_return_air_node_or_nodelist_name": "NODE_62"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_air_inlet_node_or_nodelist_name": "Zone3Inlets",
      "zone_air_node_name": "NODE_25",
      "zone_conditioning_equipment_list_name": "Zone3Equipment",
      "zone_name": "KeeperZone",
      "zone_return_air_node_or_nodelist_name": "NODE_26"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_air_node_name": "NODE_27",
      "zone_conditioning_equipment_list_name": "Zone4Equipment",
      "zone_name": "MusiceZone",
      "zone_return_air_node_or_nodelist_name": "NODE_28"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_air_node_name": "NODE_29",
      "zone_conditioning_equipment_list_name": "Zone5Equipment",
      "zone_name": "ServiceZone",
      "zone_return_air_node_or_nodelist_name": "NODE_30"
    },
    "ZoneHVAC:EquipmentConnections 6": {
      "zone_air_node_name": "NODE_31",
      "zone_conditioning_equipment_list_name": "Zone6Equipment",
      "zone_name": "WashingZone1",
      "zone_return_air_node_or_nodelist_name": "NODE_32"
    },
    "ZoneHVAC:EquipmentConnections 7": {
      "zone_air_inlet_node_or_nodelist_name": "Zone7Inlets",
      "zone_air_node_name": "NODE_33",
      "zone_conditioning_equipment_list_name": "Zone7Equipment",
      "zone_name": "GymnasticZone",
      "zone_return_air_node_or_nodelist_name": "NODE_34"
    },
    "ZoneHVAC:EquipmentConnections 8": {
      "zone_air_node_name": "NODE_35",
      "zone_conditioning_equipment_list_name": "Zone8Equipment",
      "zone_name": "BigZone",
      "zone_return_air_node_or_nodelist_name": "NODE_36"
    },
    "ZoneHVAC:EquipmentConnections 9": {
      "zone_air_node_name": "NODE_37",
      "zone_conditioning_equipment_list_name": "Zone9Equipment",
      "zone_name": "ClassZone1",
      "zone_return_air_node_or_nodelist_name": "NODE_38"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "Zone10Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone10 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone11Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "OfficeZoneRadiant",
          "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone12Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ClassZone2Radiant",
          "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone13Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone13 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone14Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone14 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone15Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone15 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone16Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone16 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone17Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone17 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone18Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone18 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone19Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone19 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone1Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "WorkZoneRadiant",
          "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone20Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone20 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone21Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone21 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone2Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "KitchenZoneRadiant",
          "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone3Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone3 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone4Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "MusiceZoneRadiant",
          "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone5Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ServiceZoneRadiant",
          "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone6Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "WashingZoneRadiant",
          "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone7Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Zone7 Air",
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone8Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "BigZoneRadiant",
          "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Zone9Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ClassZone1Radiant",
          "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Water"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneHVAC:IdealLoadsAirSystem": {
    "Zone10 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_10"
    },
    "Zone13 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_13"
    },
    "Zone14 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_14"
    },
    "Zone15 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_15"
    },
    "Zone16 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_16"
    },
    "Zone17 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_17"
    },
    "Zone18 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_18"
    },
    "Zone19 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_19"
    },
    "Zone20 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_20"
    },
    "Zone21 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_21"
    },
    "Zone3 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_3"
    },
    "Zone7 Air": {
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "ConstantSupplyHumidityRatio",
      "heating_limit": "NoLimit",
      "humidification_control_type": "ConstantSupplyHumidityRatio",
      "maximum_cooling_air_flow_rate": "Autosize",
      "maximum_heating_air_flow_rate": "Autosize",
      "maximum_heating_supply_air_humidity_ratio": 0.008,
      "maximum_heating_supply_air_temperature": 20,
      "minimum_cooling_supply_air_humidity_ratio": 0.006,
      "minimum_cooling_supply_air_temperature": 18,
      "zone_supply_air_node_name": "NODE_7"
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "BigZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "BigZone"
    },
    "ClassZone1 Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "ClassZone1"
    },
    "ClassZone2 Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "ClassZone2"
    },
    "CloakZone1 Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "CloakZone1"
    },
    "CommonZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "CommonZone"
    },
    "DepotZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "DepotZone"
    },
    "DirectionZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "DirectionZone"
    },
    "EntranceZone1 Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "EntranceZone1"
    },
    "EntranceZone2 Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "EntranceZone2"
    },
    "FurnaceZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "FurnaceZone"
    },
    "GymnasticZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "GymnasticZone"
    },
    "HoleZone1 Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "HoleZone1"
    },
    "HoleZone2 Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "HoleZone2"
    },
    "KeeperZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "KeeperZone"
    },
    "KitchenZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "KitchenZone"
    },
    "Lift Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "Lift"
    },
    "MusiceZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "MusiceZone"
    },
    "OfficeZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "OfficeZone"
    },
    "ServiceZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "ServiceZone"
    },
    "WashingZone1 Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "WashingZone1"
    },
    "WorkZone Infil 1": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.001,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "InfiltrationSch",
      "temperature_term_coefficient": 0.003,
      "velocity_squared_term_coefficient": 0.005,
      "velocity_term_coefficient": 0.001,
      "zone_or_zonelist_or_space_or_spacelist_name": "WorkZone"
    }
  }
}
