{
  "AirLoopHVAC": {
    "VAV Sys 1": {
      "availability_manager_list_name": "VAV Sys 1 Avail List",
      "branch_list_name": "VAV Sys 1 Branches",
      "demand_side_inlet_node_names": "Zone Eq In Node",
      "demand_side_outlet_node_name": "MIXER-1 Out Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "VAV Sys 1 Inlet Node",
      "supply_side_outlet_node_names": "VAV Sys 1 Outlet Node"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "OA Sys 1 Controllers": {
      "controller_1_name": "OA Controller 1",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "OA Sys 1": {
      "controller_list_name": "OA Sys 1 Controllers",
      "outdoor_air_equipment_list_name": "OA Sys 1 Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "OA Sys 1 Equipment": {
      "component_1_name": "OA Mixing Box 1",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "ReturnAirPath1": {
      "components": [
        {
          "component_name": "Return-Mixer-1",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "MIXER-1 Out Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "Zone Supply Air Path 1": {
      "components": [
        {
          "component_name": "Zone Supply Air Splitter 1",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Zone Eq In Node"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "Return-Mixer-1": {
      "nodes": [
        {
          "inlet_node_name": "ZONE NORTH Out Node"
        },
        {
          "inlet_node_name": "ZONE WEST Out Node"
        },
        {
          "inlet_node_name": "ZONE EAST Out Node"
        },
        {
          "inlet_node_name": "ZONE SOUTH Out Node"
        },
        {
          "inlet_node_name": "ZONE INTERIOR Out Node"
        }
      ],
      "outlet_node_name": "MIXER-1 Out Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "Zone Supply Air Splitter 1": {
      "inlet_node_name": "Zone Eq In Node",
      "nodes": [
        {
          "outlet_node_name": "ZONE NORTH ATU In Node"
        },
        {
          "outlet_node_name": "ZONE WEST ATU In Node"
        },
        {
          "outlet_node_name": "ZONE EAST ATU In Node"
        },
        {
          "outlet_node_name": "ZONE SOUTH ATU In Node"
        },
        {
          "outlet_node_name": "ZONE INTERIOR ATU In Node"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:VAV:Reheat": {
    "ZONE EAST VAV Reheat": {
      "air_inlet_node_name": "ZONE EAST ATU In Node",
      "air_outlet_node_name": "ZONE EAST In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "constant_minimum_air_flow_fraction": 0.3,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "ZONE EAST Zone Coil Air In Node",
      "damper_heating_action": "Reverse",
      "maximum_air_flow_rate": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "ZONE EAST Zone Coil",
      "reheat_coil_object_type": "Coil:Heating:Fuel",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "ZONE INTERIOR VAV Reheat": {
      "air_inlet_node_name": "ZONE INTERIOR ATU In Node",
      "air_outlet_node_name": "ZONE INTERIOR In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "constant_minimum_air_flow_fraction": 0.3,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "ZONE INTERIOR Zone Coil Air In Node",
      "damper_heating_action": "Reverse",
      "maximum_air_flow_rate": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "ZONE INTERIOR Zone Coil",
      "reheat_coil_object_type": "Coil:Heating:Fuel",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "ZONE NORTH VAV Reheat": {
      "air_inlet_node_name": "ZONE NORTH ATU In Node",
      "air_outlet_node_name": "ZONE NORTH In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "constant_minimum_air_flow_fraction": 0.3,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "ZONE NORTH Zone Coil Air In Node",
      "damper_heating_action": "Reverse",
      "maximum_air_flow_rate": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "ZONE NORTH Zone Coil",
      "reheat_coil_object_type": "Coil:Heating:Fuel",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "ZONE SOUTH VAV Reheat": {
      "air_inlet_node_name": "ZONE SOUTH ATU In Node",
      "air_outlet_node_name": "ZONE SOUTH In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "constant_minimum_air_flow_fraction": 0.3,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "ZONE SOUTH Zone Coil Air In Node",
      "damper_heating_action": "Reverse",
      "maximum_air_flow_rate": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "ZONE SOUTH Zone Coil",
      "reheat_coil_object_type": "Coil:Heating:Fuel",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "ZONE WEST VAV Reheat": {
      "air_inlet_node_name": "ZONE WEST ATU In Node",
      "air_outlet_node_name": "ZONE WEST In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "constant_minimum_air_flow_fraction": 0.3,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "ZONE WEST Zone Coil Air In Node",
      "damper_heating_action": "Reverse",
      "maximum_air_flow_rate": "Autosize",
      "maximum_hot_water_or_steam_flow_rate": 0.0,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "ZONE WEST Zone Coil",
      "reheat_coil_object_type": "Coil:Heating:Fuel",
      "zone_minimum_air_flow_input_method": "Constant"
    }
  },
  "AvailabilityManager:Scheduled": {
    "VAV Sys 1 Avail": {
      "schedule_name": "FanAvailSched"
    }
  },
  "AvailabilityManagerAssignmentList": {
    "VAV Sys 1 Avail List": {
      "managers": [
        {
          "availability_manager_name": "VAV Sys 1 Avail",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    }
  },
  "Branch": {
    "VAV Sys 1 Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "VAV Sys 1 Inlet Node",
          "component_name": "Return Fan 1",
          "component_object_type": "Fan:VariableVolume",
          "component_outlet_node_name": "VAV Sys 1 Ret Fan Outlet Node"
        },
        {
          "component_inlet_node_name": "VAV Sys 1 Ret Fan Outlet Node",
          "component_name": "OA Sys 1",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Mixed Air Node 1"
        },
        {
          "component_inlet_node_name": "Mixed Air Node 1",
          "component_name": "DX Cooling Coil System 1",
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_outlet_node_name": "Main Cooling Coil 1 Outlet Node"
        },
        {
          "component_inlet_node_name": "Main Cooling Coil 1 Outlet Node",
          "component_name": "Main Heating Coil 1",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "Main Heating Coil 1 Outlet Node"
        },
        {
          "component_inlet_node_name": "Main Heating Coil 1 Outlet Node",
          "component_name": "Supply Fan 1",
          "component_object_type": "Fan:VariableVolume",
          "component_outlet_node_name": "VAV Sys 1 Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "VAV Sys 1 Branches": {
      "branches": [
        {
          "branch_name": "VAV Sys 1 Main Branch"
        }
      ]
    }
  },
  "Building": {
    "Office Building": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0,
      "solar_distribution": "FullInteriorAndExterior",
      "temperature_convergence_tolerance_value": 0.004,
      "terrain": "Country"
    }
  },
  "BuildingSurface:Detailed": {
    "ZONE EAST SURFACE CEILING": {
      "construction_name": "HWCEILING",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE EAST SURFACE FLOOR",
      "sun_exposure": "NoSun",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE EAST"
    },
    "ZONE EAST SURFACE EAST": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE EAST SURFACE WEST",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE EAST"
    },
    "ZONE EAST SURFACE FLOOR": {
      "construction_name": "HWFLOOR",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE EAST SURFACE CEILING",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE EAST"
    },
    "ZONE EAST SURFACE NORTH": {
      "construction_name": "HWWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ZONE EAST"
    },
    "ZONE EAST SURFACE SOUTH 1": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE EAST SURFACE SOUTH 1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 8,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 8,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE EAST"
    },
    "ZONE EAST SURFACE SOUTH 2": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE INTERIOR SURFACE EAST",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 8,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 8,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE EAST"
    },
    "ZONE EAST SURFACE SOUTH 3": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE EAST SURFACE SOUTH 3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 16,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE EAST"
    },
    "ZONE EAST SURFACE WEST": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE EAST SURFACE EAST",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE EAST"
    },
    "ZONE INTERIOR SURFACE CEILING": {
      "construction_name": "HWCEILING",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE INTERIOR SURFACE FLOOR",
      "sun_exposure": "NoSun",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE INTERIOR"
    },
    "ZONE INTERIOR SURFACE EAST": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE EAST SURFACE SOUTH 2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE INTERIOR"
    },
    "ZONE INTERIOR SURFACE FLOOR": {
      "construction_name": "HWFLOOR",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE INTERIOR SURFACE CEILING",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE INTERIOR"
    },
    "ZONE INTERIOR SURFACE NORTH": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE NORTH SURFACE SOUTH",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE INTERIOR"
    },
    "ZONE INTERIOR SURFACE SOUTH": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE SOUTH SURFACE SOUTH",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 30,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE INTERIOR"
    },
    "ZONE INTERIOR SURFACE WEST": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE WEST SURFACE SOUTH 2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE INTERIOR"
    },
    "ZONE NORTH SURFACE CEILING": {
      "construction_name": "HWCEILING",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE NORTH SURFACE FLOOR",
      "sun_exposure": "NoSun",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE NORTH"
    },
    "ZONE NORTH SURFACE EAST": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE NORTH SURFACE WEST",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE NORTH"
    },
    "ZONE NORTH SURFACE FLOOR": {
      "construction_name": "HWFLOOR",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE NORTH SURFACE CEILING",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE NORTH"
    },
    "ZONE NORTH SURFACE NORTH": {
      "construction_name": "HWWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ZONE NORTH"
    },
    "ZONE NORTH SURFACE SOUTH": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE INTERIOR SURFACE NORTH",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE NORTH"
    },
    "ZONE NORTH SURFACE WEST": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE NORTH SURFACE EAST",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE NORTH"
    },
    "ZONE SOUTH SURFACE CEILING": {
      "construction_name": "HWCEILING",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE SOUTH SURFACE FLOOR",
      "sun_exposure": "NoSun",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE SOUTH"
    },
    "ZONE SOUTH SURFACE EAST": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE SOUTH SURFACE WEST",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE SOUTH"
    },
    "ZONE SOUTH SURFACE FLOOR": {
      "construction_name": "HWFLOOR",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE SOUTH SURFACE CEILING",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE SOUTH"
    },
    "ZONE SOUTH SURFACE NORTH": {
      "construction_name": "HWWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ZONE SOUTH"
    },
    "ZONE SOUTH SURFACE SOUTH": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE INTERIOR SURFACE SOUTH",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE SOUTH"
    },
    "ZONE SOUTH SURFACE WEST": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE SOUTH SURFACE EAST",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE SOUTH"
    },
    "ZONE WEST SURFACE CEILING": {
      "construction_name": "HWCEILING",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE WEST SURFACE FLOOR",
      "sun_exposure": "NoSun",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE WEST"
    },
    "ZONE WEST SURFACE EAST": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE WEST SURFACE WEST",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE WEST"
    },
    "ZONE WEST SURFACE FLOOR": {
      "construction_name": "HWFLOOR",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE WEST SURFACE CEILING",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": 0,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE WEST"
    },
    "ZONE WEST SURFACE NORTH": {
      "construction_name": "HWWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "WindExposed",
      "zone_name": "ZONE WEST"
    },
    "ZONE WEST SURFACE SOUTH 1": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE WEST SURFACE SOUTH 1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 8,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 8,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE WEST"
    },
    "ZONE WEST SURFACE SOUTH 2": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE INTERIOR SURFACE WEST",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 8,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 8,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 16,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE WEST"
    },
    "ZONE WEST SURFACE SOUTH 3": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE WEST SURFACE SOUTH 3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 16,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 16,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 24,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE WEST"
    },
    "ZONE WEST SURFACE WEST": {
      "construction_name": "PARWALL",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "ZONE WEST SURFACE EAST",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.7
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.7
        }
      ],
      "view_factor_to_ground": 0.5,
      "wind_exposure": "NoWind",
      "zone_name": "ZONE WEST"
    }
  },
  "Coil:Cooling:DX:TwoSpeed": {
    "Main Cooling Coil 1": {
      "air_inlet_node_name": "Mixed Air Node 1",
      "air_outlet_node_name": "Main Cooling Coil 1 Outlet Node",
      "availability_schedule_name": "CoolingCoilAvailSched",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "RATED-CEIR-FFLOW",
      "energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
      "high_speed_gross_rated_cooling_cop": 3.0,
      "high_speed_gross_rated_total_cooling_capacity": "Autosize",
      "high_speed_rated_air_flow_rate": "Autosize",
      "high_speed_rated_sensible_heat_ratio": 0.68,
      "low_speed_energy_input_ratio_function_of_temperature_curve_name": "WindACEIRFT",
      "low_speed_gross_rated_cooling_cop": 4.2,
      "low_speed_gross_rated_sensible_heat_ratio": 0.69,
      "low_speed_gross_rated_total_cooling_capacity": "Autosize",
      "low_speed_rated_air_flow_rate": "Autosize",
      "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT",
      "part_load_fraction_correlation_curve_name": "WindACPLFFPLR",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "RATED-CCAP-FFLOW",
      "total_cooling_capacity_function_of_temperature_curve_name": "WindACCoolCapFT"
    }
  },
  "Coil:Heating:Fuel": {
    "Main heating Coil 1": {
      "air_inlet_node_name": "Main Cooling Coil 1 Outlet Node",
      "air_outlet_node_name": "Main Heating Coil 1 Outlet Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": 0,
      "temperature_setpoint_node_name": "Main Heating Coil 1 Outlet Node"
    },
    "ZONE EAST Zone Coil": {
      "air_inlet_node_name": "ZONE EAST Zone Coil Air In Node",
      "air_outlet_node_name": "ZONE EAST In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    },
    "ZONE INTERIOR Zone Coil": {
      "air_inlet_node_name": "ZONE INTERIOR Zone Coil Air In Node",
      "air_outlet_node_name": "ZONE INTERIOR In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    },
    "ZONE NORTH Zone Coil": {
      "air_inlet_node_name": "ZONE NORTH Zone Coil Air In Node",
      "air_outlet_node_name": "ZONE NORTH In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    },
    "ZONE SOUTH Zone Coil": {
      "air_inlet_node_name": "ZONE SOUTH Zone Coil Air In Node",
      "air_outlet_node_name": "ZONE SOUTH In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    },
    "ZONE WEST Zone Coil": {
      "air_inlet_node_name": "ZONE WEST Zone Coil Air In Node",
      "air_outlet_node_name": "ZONE WEST In Node",
      "availability_schedule_name": "ReheatCoilAvailSched",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize"
    }
  },
  "CoilSystem:Cooling:DX": {
    "DX Cooling Coil System 1": {
      "availability_schedule_name": "CoolingCoilAvailSched",
      "cooling_coil_name": "Main Cooling Coil 1",
      "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
      "dx_cooling_coil_system_inlet_node_name": "Mixed Air Node 1",
      "dx_cooling_coil_system_outlet_node_name": "Main Cooling Coil 1 Outlet Node",
      "dx_cooling_coil_system_sensor_node_name": "Main Cooling Coil 1 Outlet Node"
    }
  },
  "Construction": {
    "Double Pane Window": {
      "layer_2": "KRYPTON 8MM",
      "layer_3": "CLEAR 3MM",
      "outside_layer": "LoE SPEC SEL CLEAR 6MM"
    },
    "Double Pane Window Shaded": {
      "layer_2": "LoE SPEC SEL CLEAR 6MM",
      "layer_3": "KRYPTON 8MM",
      "layer_4": "CLEAR 3MM",
      "outside_layer": "ExtShade"
    },
    "HWCEILING": {
      "layer_2": "CONCRETE SLAB050",
      "layer_3": "R-1 INSULATION",
      "layer_4": "CONCRETE SLAB180",
      "outside_layer": "CARPET"
    },
    "HWFLOOR": {
      "layer_2": "R-1 INSULATION",
      "layer_3": "CONCRETE SLAB050",
      "layer_4": "CARPET",
      "outside_layer": "CONCRETE SLAB180"
    },
    "HWWALL": {
      "layer_2": "FOAM INSULATION",
      "layer_3": "CONCRETE BLOCK",
      "outside_layer": "WOOD SIDING-1"
    },
    "OPEN DOOR": {
      "outside_layer": "OPEN DOOR RESISTANCE"
    },
    "PARWALL": {
      "outside_layer": "BRICK120"
    }
  },
  "Controller:OutdoorAir": {
    "OA Controller 1": {
      "actuator_node_name": "Outside Air Inlet Node 1",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "economizer_maximum_limit_dry_bulb_temperature": 19.0,
      "economizer_minimum_limit_dry_bulb_temperature": 4.0,
      "lockout_type": "NoLockout",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "Min OA Sched",
      "mixed_air_node_name": "Mixed Air Node 1",
      "relief_air_outlet_node_name": "Relief Air Outlet Node 1",
      "return_air_node_name": "VAV Sys 1 Ret Fan Outlet Node"
    }
  },
  "Curve:Biquadratic": {
    "WindACCoolCapFT": {
      "coefficient1_constant": 0.942587793,
      "coefficient2_x": 0.009543347,
      "coefficient3_x_2": 0.00068377,
      "coefficient4_y": -0.011042676,
      "coefficient5_y_2": 5.249e-06,
      "coefficient6_x_y": -9.72e-06,
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 23.88889
    },
    "WindACEIRFT": {
      "coefficient1_constant": 0.342414409,
      "coefficient2_x": 0.034885008,
      "coefficient3_x_2": -0.0006237,
      "coefficient4_y": 0.004977216,
      "coefficient5_y_2": 0.000437951,
      "coefficient6_x_y": -0.000728028,
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 23.88889
    }
  },
  "Curve:Quadratic": {
    "RATED-CCAP-FFLOW": {
      "coefficient1_constant": 1.0,
      "coefficient2_x": 0.0,
      "coefficient3_x_2": 0.0,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "RATED-CEIR-FFLOW": {
      "coefficient1_constant": 1.0,
      "coefficient2_x": 0.0,
      "coefficient3_x_2": 0.0,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "WindACPLFFPLR": {
      "coefficient1_constant": 0.75,
      "coefficient2_x": 0.25,
      "coefficient3_x_2": 0.0,
      "maximum_value_of_x": 1.0,
      "minimum_value_of_x": 0.0
    }
  },
  "Daylighting:Controls": {
    "ZONE EAST_DaylCtrl": {
      "control_data": [
        {
          "daylighting_reference_point_name": "ZONE EAST_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.4,
          "illuminance_setpoint_at_reference_point": 500
        },
        {
          "daylighting_reference_point_name": "ZONE EAST_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.4,
          "illuminance_setpoint_at_reference_point": 500
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90,
      "glare_calculation_daylighting_reference_point_name": "ZONE EAST_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "ZONE EAST"
    },
    "ZONE NORTH_DaylCtrl": {
      "control_data": [
        {
          "daylighting_reference_point_name": "ZONE NORTH_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.4,
          "illuminance_setpoint_at_reference_point": 500
        },
        {
          "daylighting_reference_point_name": "ZONE NORTH_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.4,
          "illuminance_setpoint_at_reference_point": 500
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90,
      "glare_calculation_daylighting_reference_point_name": "ZONE NORTH_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "ZONE NORTH"
    },
    "ZONE SOUTH_DaylCtrl": {
      "control_data": [
        {
          "daylighting_reference_point_name": "ZONE SOUTH_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.4,
          "illuminance_setpoint_at_reference_point": 500
        },
        {
          "daylighting_reference_point_name": "ZONE SOUTH_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.4,
          "illuminance_setpoint_at_reference_point": 500
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90,
      "glare_calculation_daylighting_reference_point_name": "ZONE SOUTH_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "ZONE SOUTH"
    },
    "ZONE WEST_DaylCtrl": {
      "control_data": [
        {
          "daylighting_reference_point_name": "ZONE WEST_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.4,
          "illuminance_setpoint_at_reference_point": 500
        },
        {
          "daylighting_reference_point_name": "ZONE WEST_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.4,
          "illuminance_setpoint_at_reference_point": 500
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90,
      "glare_calculation_daylighting_reference_point_name": "ZONE WEST_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "ZONE WEST"
    }
  },
  "Daylighting:ReferencePoint": {
    "ZONE EAST_DaylRefPt1": {
      "x_coordinate_of_reference_point": 8,
      "y_coordinate_of_reference_point": 4,
      "z_coordinate_of_reference_point": 1,
      "zone_or_space_name": "ZONE EAST"
    },
    "ZONE EAST_DaylRefPt2": {
      "x_coordinate_of_reference_point": 16,
      "y_coordinate_of_reference_point": 4,
      "z_coordinate_of_reference_point": 1,
      "zone_or_space_name": "ZONE EAST"
    },
    "ZONE NORTH_DaylRefPt1": {
      "x_coordinate_of_reference_point": 3,
      "y_coordinate_of_reference_point": 2,
      "z_coordinate_of_reference_point": 1,
      "zone_or_space_name": "ZONE NORTH"
    },
    "ZONE NORTH_DaylRefPt2": {
      "x_coordinate_of_reference_point": 3,
      "y_coordinate_of_reference_point": 4,
      "z_coordinate_of_reference_point": 1,
      "zone_or_space_name": "ZONE NORTH"
    },
    "ZONE SOUTH_DaylRefPt1": {
      "x_coordinate_of_reference_point": 3,
      "y_coordinate_of_reference_point": 2,
      "z_coordinate_of_reference_point": 1,
      "zone_or_space_name": "ZONE SOUTH"
    },
    "ZONE SOUTH_DaylRefPt2": {
      "x_coordinate_of_reference_point": 3,
      "y_coordinate_of_reference_point": 4,
      "z_coordinate_of_reference_point": 1,
      "zone_or_space_name": "ZONE SOUTH"
    },
    "ZONE WEST_DaylRefPt1": {
      "x_coordinate_of_reference_point": 8,
      "y_coordinate_of_reference_point": 4,
      "z_coordinate_of_reference_point": 1,
      "zone_or_space_name": "ZONE WEST"
    },
    "ZONE WEST_DaylRefPt2": {
      "x_coordinate_of_reference_point": 16,
      "y_coordinate_of_reference_point": 4,
      "z_coordinate_of_reference_point": 1,
      "zone_or_space_name": "ZONE WEST"
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA ZONE EAST": {
      "outdoor_air_flow_per_person": 0.00833,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA ZONE INTERIOR": {
      "outdoor_air_flow_per_person": 0.00833,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA ZONE NORTH": {
      "outdoor_air_flow_per_person": 0.00833,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA ZONE SOUTH": {
      "outdoor_air_flow_per_person": 0.00833,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    },
    "SZ DSOA ZONE WEST": {
      "outdoor_air_flow_per_person": 0.00833,
      "outdoor_air_flow_per_zone": 0.0,
      "outdoor_air_flow_per_zone_floor_area": 0.0,
      "outdoor_air_method": "Flow/Person"
    }
  },
  "ElectricEquipment": {
    "ZONE EAST ElecEq 1": {
      "design_level": 1536,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.6,
      "schedule_name": "Sch Equ",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE EAST"
    },
    "ZONE INTERIOR ElecEq 1": {
      "design_level": 1000,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.6,
      "schedule_name": "Sch Equ",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE INTERIOR"
    },
    "ZONE NORTH ElecEq 1": {
      "design_level": 384,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.6,
      "schedule_name": "Sch Equ",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE NORTH"
    },
    "ZONE SOUTH ElecEq 1": {
      "design_level": 384,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.6,
      "schedule_name": "Sch Equ",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE SOUTH"
    },
    "ZONE WEST ElecEq 1": {
      "design_level": 1536,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.6,
      "schedule_name": "Sch Equ",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE WEST"
    }
  },
  "Fan:VariableVolume": {
    "Return Fan 1": {
      "air_inlet_node_name": "VAV Sys 1 Inlet Node",
      "air_outlet_node_name": "VAV Sys 1 Ret Fan Outlet Node",
      "availability_schedule_name": "FanAvailSched",
      "fan_power_coefficient_1": 0.35071223,
      "fan_power_coefficient_2": 0.30850535,
      "fan_power_coefficient_3": -0.54137364,
      "fan_power_coefficient_4": 0.87198823,
      "fan_power_coefficient_5": 0.0,
      "fan_power_minimum_flow_fraction": 0.25,
      "fan_power_minimum_flow_rate_input_method": "Fraction",
      "fan_total_efficiency": 0.7,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.9,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 600.0
    },
    "Supply Fan 1": {
      "air_inlet_node_name": "Main Heating Coil 1 Outlet Node",
      "air_outlet_node_name": "VAV Sys 1 Outlet Node",
      "availability_schedule_name": "FanAvailSched",
      "fan_power_coefficient_1": 0.35071223,
      "fan_power_coefficient_2": 0.30850535,
      "fan_power_coefficient_3": -0.54137364,
      "fan_power_coefficient_4": 0.87198823,
      "fan_power_coefficient_5": 0.0,
      "fan_power_minimum_flow_fraction": 0.25,
      "fan_power_minimum_flow_rate_input_method": "Fraction",
      "fan_total_efficiency": 0.7,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.9,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 600.0
    }
  },
  "FenestrationSurface:Detailed": {
    "ZONE EAST DOOR": {
      "building_surface_name": "ZONE EAST SURFACE SOUTH 2",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE INTERIOR DOOR TO ZONE EAST",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 11.25,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 11.25,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 12.75,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 12.75,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE EAST WINDOW": {
      "building_surface_name": "ZONE EAST SURFACE NORTH",
      "construction_name": "DOUBLE PANE WINDOW",
      "frame_and_divider_name": "WinFrameAndDivider",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 20.253,
      "vertex_1_y_coordinate": 8,
      "vertex_1_z_coordinate": 2.4,
      "vertex_2_x_coordinate": 20.253,
      "vertex_2_y_coordinate": 8,
      "vertex_2_z_coordinate": 0.6,
      "vertex_3_x_coordinate": 3.747,
      "vertex_3_y_coordinate": 8,
      "vertex_3_z_coordinate": 0.6,
      "vertex_4_x_coordinate": 3.747,
      "vertex_4_y_coordinate": 8,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ZONE INTERIOR DOOR TO ZONE EAST": {
      "building_surface_name": "ZONE INTERIOR SURFACE EAST",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE EAST DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 30,
      "vertex_1_y_coordinate": 3.25,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 30,
      "vertex_2_y_coordinate": 3.25,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 30,
      "vertex_3_y_coordinate": 4.75,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 30,
      "vertex_4_y_coordinate": 4.75,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE NORTH 1": {
      "building_surface_name": "ZONE INTERIOR SURFACE NORTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE NORTH DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 3.75,
      "vertex_1_y_coordinate": 8,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 3.75,
      "vertex_2_y_coordinate": 8,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 2.25,
      "vertex_3_y_coordinate": 8,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 2.25,
      "vertex_4_y_coordinate": 8,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE NORTH 2": {
      "building_surface_name": "ZONE INTERIOR SURFACE NORTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE NORTH DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 9.75,
      "vertex_1_y_coordinate": 8,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 9.75,
      "vertex_2_y_coordinate": 8,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 8.25,
      "vertex_3_y_coordinate": 8,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 8.25,
      "vertex_4_y_coordinate": 8,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE NORTH 3": {
      "building_surface_name": "ZONE INTERIOR SURFACE NORTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE NORTH DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 15.75,
      "vertex_1_y_coordinate": 8,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 15.75,
      "vertex_2_y_coordinate": 8,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 14.25,
      "vertex_3_y_coordinate": 8,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 14.25,
      "vertex_4_y_coordinate": 8,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE NORTH 4": {
      "building_surface_name": "ZONE INTERIOR SURFACE NORTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE NORTH DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 21.75,
      "vertex_1_y_coordinate": 8,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 21.75,
      "vertex_2_y_coordinate": 8,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 20.25,
      "vertex_3_y_coordinate": 8,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 20.25,
      "vertex_4_y_coordinate": 8,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE NORTH 5": {
      "building_surface_name": "ZONE INTERIOR SURFACE NORTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE NORTH DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 27.75,
      "vertex_1_y_coordinate": 8,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 27.75,
      "vertex_2_y_coordinate": 8,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 26.25,
      "vertex_3_y_coordinate": 8,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 26.25,
      "vertex_4_y_coordinate": 8,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE SOUTH 1": {
      "building_surface_name": "ZONE INTERIOR SURFACE SOUTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE SOUTH DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 2.25,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 2.25,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 3.75,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 3.75,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE SOUTH 2": {
      "building_surface_name": "ZONE INTERIOR SURFACE SOUTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE SOUTH DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 8.25,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 8.25,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 9.75,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 9.75,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE SOUTH 3": {
      "building_surface_name": "ZONE INTERIOR SURFACE SOUTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE SOUTH DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 14.25,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 14.25,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 15.75,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 15.75,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE SOUTH 4": {
      "building_surface_name": "ZONE INTERIOR SURFACE SOUTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE SOUTH DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 20.25,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 20.25,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 21.75,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 21.75,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE SOUTH 5": {
      "building_surface_name": "ZONE INTERIOR SURFACE SOUTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE SOUTH DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 26.25,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 26.25,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 27.75,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 27.75,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE INTERIOR DOOR TO ZONE WEST": {
      "building_surface_name": "ZONE INTERIOR SURFACE WEST",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE WEST DOOR",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 4.75,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 4.75,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 3.25,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 3.25,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE NORTH DOOR": {
      "building_surface_name": "ZONE NORTH SURFACE SOUTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE INTERIOR DOOR TO ZONE NORTH 1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 2.25,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 2.25,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 3.75,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 3.75,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE NORTH WINDOW": {
      "building_surface_name": "ZONE NORTH SURFACE NORTH",
      "construction_name": "DOUBLE PANE WINDOW",
      "frame_and_divider_name": "WinFrameAndDivider",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 4.764,
      "vertex_1_y_coordinate": 8,
      "vertex_1_z_coordinate": 2.4,
      "vertex_2_x_coordinate": 4.764,
      "vertex_2_y_coordinate": 8,
      "vertex_2_z_coordinate": 0.6,
      "vertex_3_x_coordinate": 1.236,
      "vertex_3_y_coordinate": 8,
      "vertex_3_z_coordinate": 0.6,
      "vertex_4_x_coordinate": 1.236,
      "vertex_4_y_coordinate": 8,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ZONE SOUTH DOOR": {
      "building_surface_name": "ZONE SOUTH SURFACE SOUTH",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE INTERIOR DOOR TO ZONE SOUTH 1",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 2.25,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 2.25,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 3.75,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 3.75,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE SOUTH WINDOW": {
      "building_surface_name": "ZONE SOUTH SURFACE NORTH",
      "construction_name": "DOUBLE PANE WINDOW",
      "frame_and_divider_name": "WinFrameAndDivider",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 4.764,
      "vertex_1_y_coordinate": 8,
      "vertex_1_z_coordinate": 2.4,
      "vertex_2_x_coordinate": 4.764,
      "vertex_2_y_coordinate": 8,
      "vertex_2_z_coordinate": 0.6,
      "vertex_3_x_coordinate": 1.236,
      "vertex_3_y_coordinate": 8,
      "vertex_3_z_coordinate": 0.6,
      "vertex_4_x_coordinate": 1.236,
      "vertex_4_y_coordinate": 8,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    },
    "ZONE WEST DOOR": {
      "building_surface_name": "ZONE WEST SURFACE SOUTH 2",
      "construction_name": "OPEN DOOR",
      "multiplier": 1,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "ZONE INTERIOR DOOR TO ZONE WEST",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 11.25,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 11.25,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 12.75,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 12.75,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1,
      "view_factor_to_ground": 0
    },
    "ZONE WEST WINDOW": {
      "building_surface_name": "ZONE WEST SURFACE NORTH",
      "construction_name": "DOUBLE PANE WINDOW",
      "frame_and_divider_name": "WinFrameAndDivider",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 20.253,
      "vertex_1_y_coordinate": 8,
      "vertex_1_z_coordinate": 2.4,
      "vertex_2_x_coordinate": 20.253,
      "vertex_2_y_coordinate": 8,
      "vertex_2_z_coordinate": 0.6,
      "vertex_3_x_coordinate": 3.747,
      "vertex_3_y_coordinate": 8,
      "vertex_3_z_coordinate": 0.6,
      "vertex_4_x_coordinate": 3.747,
      "vertex_4_y_coordinate": 8,
      "vertex_4_z_coordinate": 2.4,
      "view_factor_to_ground": 0.5
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction"
    }
  },
  "Lights": {
    "ZONE EAST Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.4,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "lighting_level": 3264,
      "return_air_fraction": 0,
      "schedule_name": "Sch Lig",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE EAST"
    },
    "ZONE INTERIOR Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.4,
      "fraction_replaceable": 0.9,
      "fraction_visible": 0.2,
      "lighting_level": 2000,
      "return_air_fraction": 0,
      "schedule_name": "Sch Lig",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE INTERIOR"
    },
    "ZONE NORTH Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.4,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "lighting_level": 816,
      "return_air_fraction": 0,
      "schedule_name": "Sch Lig",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE NORTH"
    },
    "ZONE SOUTH Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.4,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "lighting_level": 816,
      "return_air_fraction": 0,
      "schedule_name": "Sch Lig",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE SOUTH"
    },
    "ZONE WEST Lights 1": {
      "design_level_calculation_method": "LightingLevel",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.4,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "lighting_level": 3264,
      "return_air_fraction": 0,
      "schedule_name": "Sch Lig",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE WEST"
    }
  },
  "Material": {
    "BRICK120": {
      "conductivity": 1.0,
      "density": 2080,
      "roughness": "Rough",
      "solar_absorptance": 0.6,
      "specific_heat": 790,
      "thermal_absorptance": 0.9,
      "thickness": 0.12,
      "visible_absorptance": 0.6
    },
    "CONCRETE BLOCK": {
      "conductivity": 0.51,
      "density": 1400,
      "roughness": "Rough",
      "solar_absorptance": 0.6,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.2,
      "visible_absorptance": 0.6
    },
    "CONCRETE SLAB050": {
      "conductivity": 1.13,
      "density": 1400,
      "roughness": "Rough",
      "solar_absorptance": 0.6,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.05,
      "visible_absorptance": 0.6
    },
    "CONCRETE SLAB180": {
      "conductivity": 1.13,
      "density": 1400,
      "roughness": "Rough",
      "solar_absorptance": 0.6,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.18,
      "visible_absorptance": 0.6
    },
    "FOAM INSULATION": {
      "conductivity": 0.03,
      "density": 10,
      "roughness": "Rough",
      "solar_absorptance": 0.6,
      "specific_heat": 1400,
      "thermal_absorptance": 0.9,
      "thickness": 0.1,
      "visible_absorptance": 0.6
    }
  },
  "Material:NoMass": {
    "CARPET": {
      "roughness": "Rough",
      "solar_absorptance": 0.6,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.125,
      "visible_absorptance": 0.6
    },
    "OPEN DOOR RESISTANCE": {
      "roughness": "Rough",
      "solar_absorptance": 0.01,
      "thermal_absorptance": 0.99,
      "thermal_resistance": 0.1,
      "visible_absorptance": 0.01
    },
    "R-1 INSULATION": {
      "roughness": "Rough",
      "solar_absorptance": 0.6,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.0,
      "visible_absorptance": 0.6
    },
    "WOOD SIDING-1": {
      "roughness": "Rough",
      "solar_absorptance": 0.6,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.06,
      "visible_absorptance": 0.6
    }
  },
  "NodeList": {
    "OutsideAirInletNodes": {
      "nodes": [
        {
          "node_name": "Outside Air Inlet Node 1"
        }
      ]
    },
    "Supply Air Temp Nodes 1": {
      "nodes": [
        {
          "node_name": "VAV Sys 1 Outlet Node"
        }
      ]
    },
    "Supply Fan Upstream Nodes": {
      "nodes": [
        {
          "node_name": "Mixed Air Node 1"
        },
        {
          "node_name": "Main Cooling Coil 1 Outlet Node"
        },
        {
          "node_name": "Main Heating Coil 1 Outlet Node"
        }
      ]
    },
    "ZONE EAST In Nodes": {
      "nodes": [
        {
          "node_name": "ZONE EAST In Node"
        }
      ]
    },
    "ZONE INTERIOR In Nodes": {
      "nodes": [
        {
          "node_name": "ZONE INTERIOR In Node"
        }
      ]
    },
    "ZONE NORTH In Nodes": {
      "nodes": [
        {
          "node_name": "ZONE NORTH In Node"
        }
      ]
    },
    "ZONE SOUTH In Nodes": {
      "nodes": [
        {
          "node_name": "ZONE SOUTH In Node"
        }
      ]
    },
    "ZONE WEST In Nodes": {
      "nodes": [
        {
          "node_name": "ZONE WEST In Node"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "OA Mixing Box 1": {
      "mixed_air_node_name": "Mixed Air Node 1",
      "outdoor_air_stream_node_name": "Outside Air Inlet Node 1",
      "relief_air_stream_node_name": "Relief Air Outlet Node 1",
      "return_air_stream_node_name": "VAV Sys 1 Ret Fan Outlet Node"
    }
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "nodes": [
        {
          "node_or_nodelist_name": "OutsideAirInletNodes"
        }
      ]
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF"
    }
  },
  "Output:Variable": {
    "Output:Variable 1": {
      "key_value": "*",
      "reporting_frequency": "RunPeriod",
      "variable_name": "Zone Lights Electricity Energy"
    },
    "Output:Variable 2": {
      "key_value": "*",
      "reporting_frequency": "RunPeriod",
      "variable_name": "Heating Coil NaturalGas Energy"
    },
    "Output:Variable 3": {
      "key_value": "*",
      "reporting_frequency": "RunPeriod",
      "variable_name": "Cooling Coil Electricity Energy"
    },
    "Output:Variable 4": {
      "key_value": "*",
      "reporting_frequency": "RunPeriod",
      "variable_name": "Fan Electricity Energy"
    }
  },
  "People": {
    "ZONE EAST People 1": {
      "activity_level_schedule_name": "Sch Act",
      "fraction_radiant": 0.58,
      "number_of_people": 6.4,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "Sch Peo",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE EAST"
    },
    "ZONE INTERIOR People 1": {
      "activity_level_schedule_name": "Sch Act",
      "fraction_radiant": 0.58,
      "number_of_people": 1,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "Sch Peo",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE INTERIOR"
    },
    "ZONE NORTH People 1": {
      "activity_level_schedule_name": "Sch Act",
      "fraction_radiant": 0.58,
      "number_of_people": 1.6,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "Sch Peo",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE NORTH"
    },
    "ZONE SOUTH People 1": {
      "activity_level_schedule_name": "Sch Act",
      "fraction_radiant": 0.58,
      "number_of_people": 1.6,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "Sch Peo",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE SOUTH"
    },
    "ZONE WEST People 1": {
      "activity_level_schedule_name": "Sch Act",
      "fraction_radiant": 0.58,
      "number_of_people": 6.4,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "Sch Peo",
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE WEST"
    }
  },
  "RunPeriod": {
    "RUNPERIOD 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Monday",
      "end_day_of_month": 31,
      "end_month": 12,
      "use_weather_file_daylight_saving_period": "Yes",
      "use_weather_file_holidays_and_special_days": "Yes",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "Schedule:Day:Hourly": {
    "Clg-SetP-DSch-Sum": {
      "hour_1": 22.5,
      "hour_10": 25,
      "hour_11": 25,
      "hour_12": 25,
      "hour_13": 25,
      "hour_14": 25,
      "hour_15": 25,
      "hour_16": 25,
      "hour_17": 25,
      "hour_18": 25,
      "hour_19": 25,
      "hour_2": 22.5,
      "hour_20": 25,
      "hour_21": 25,
      "hour_22": 22.5,
      "hour_23": 22.5,
      "hour_24": 22.5,
      "hour_3": 22.5,
      "hour_4": 22.5,
      "hour_5": 22.5,
      "hour_6": 22.5,
      "hour_7": 22.5,
      "hour_8": 22.5,
      "hour_9": 25,
      "schedule_type_limits_name": "Temperature"
    },
    "Clg-SetP-DSch-Win": {
      "hour_1": 22.5,
      "hour_10": 25,
      "hour_11": 25,
      "hour_12": 25,
      "hour_13": 25,
      "hour_14": 25,
      "hour_15": 25,
      "hour_16": 25,
      "hour_17": 25,
      "hour_18": 25,
      "hour_19": 25,
      "hour_2": 22.5,
      "hour_20": 25,
      "hour_21": 25,
      "hour_22": 22.5,
      "hour_23": 22.5,
      "hour_24": 22.5,
      "hour_3": 22.5,
      "hour_4": 22.5,
      "hour_5": 22.5,
      "hour_6": 22.5,
      "hour_7": 22.5,
      "hour_8": 22.5,
      "hour_9": 25,
      "schedule_type_limits_name": "Temperature"
    },
    "CoolingCoilDaySched": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0,
      "hour_9": 1,
      "schedule_type_limits_name": "Disc Sch"
    },
    "Day Sch 0": {
      "hour_1": 0,
      "hour_10": 0,
      "hour_11": 0,
      "hour_12": 0,
      "hour_13": 0,
      "hour_14": 0,
      "hour_15": 0,
      "hour_16": 0,
      "hour_17": 0,
      "hour_18": 0,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0,
      "hour_9": 0,
      "schedule_type_limits_name": "Disc Sch"
    },
    "Day Sch 1": {
      "hour_1": 1,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 1,
      "hour_20": 1,
      "hour_21": 1,
      "hour_22": 1,
      "hour_23": 1,
      "hour_24": 1,
      "hour_3": 1,
      "hour_4": 1,
      "hour_5": 1,
      "hour_6": 1,
      "hour_7": 1,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Disc Sch"
    },
    "Day Sch Act": {
      "hour_1": 130,
      "hour_10": 130,
      "hour_11": 130,
      "hour_12": 130,
      "hour_13": 130,
      "hour_14": 130,
      "hour_15": 130,
      "hour_16": 130,
      "hour_17": 130,
      "hour_18": 130,
      "hour_19": 130,
      "hour_2": 130,
      "hour_20": 130,
      "hour_21": 130,
      "hour_22": 130,
      "hour_23": 130,
      "hour_24": 130,
      "hour_3": 130,
      "hour_4": 130,
      "hour_5": 130,
      "hour_6": 130,
      "hour_7": 130,
      "hour_8": 130,
      "hour_9": 130,
      "schedule_type_limits_name": "Any Number"
    },
    "Day Sch DayLig WD": {
      "hour_1": 0,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 1,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Disc Sch"
    },
    "Day Sch DayLig WEH": {
      "hour_1": 0,
      "hour_10": 0,
      "hour_11": 0,
      "hour_12": 0,
      "hour_13": 0,
      "hour_14": 0,
      "hour_15": 0,
      "hour_16": 0,
      "hour_17": 0,
      "hour_18": 0,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0,
      "hour_9": 0,
      "schedule_type_limits_name": "Disc Sch"
    },
    "Day Sch Equ WD": {
      "hour_1": 0.17,
      "hour_10": 1.0,
      "hour_11": 1.0,
      "hour_12": 1.0,
      "hour_13": 1.0,
      "hour_14": 1.0,
      "hour_15": 1.0,
      "hour_16": 1.0,
      "hour_17": 1.0,
      "hour_18": 0.17,
      "hour_19": 0.17,
      "hour_2": 0.17,
      "hour_20": 0.17,
      "hour_21": 0.17,
      "hour_22": 0.17,
      "hour_23": 0.17,
      "hour_24": 0.17,
      "hour_3": 0.17,
      "hour_4": 0.17,
      "hour_5": 0.17,
      "hour_6": 0.17,
      "hour_7": 0.17,
      "hour_8": 1.0,
      "hour_9": 1.0,
      "schedule_type_limits_name": "Cont Sch"
    },
    "Day Sch Equ WEH": {
      "hour_1": 0.17,
      "hour_10": 0.17,
      "hour_11": 0.17,
      "hour_12": 0.17,
      "hour_13": 0.17,
      "hour_14": 0.17,
      "hour_15": 0.17,
      "hour_16": 0.17,
      "hour_17": 0.17,
      "hour_18": 0.17,
      "hour_19": 0.17,
      "hour_2": 0.17,
      "hour_20": 0.17,
      "hour_21": 0.17,
      "hour_22": 0.17,
      "hour_23": 0.17,
      "hour_24": 0.17,
      "hour_3": 0.17,
      "hour_4": 0.17,
      "hour_5": 0.17,
      "hour_6": 0.17,
      "hour_7": 0.17,
      "hour_8": 0.17,
      "hour_9": 0.17,
      "schedule_type_limits_name": "Cont Sch"
    },
    "Day Sch Lig WD": {
      "hour_1": 0.1,
      "hour_10": 0.9,
      "hour_11": 0.9,
      "hour_12": 0.9,
      "hour_13": 0.9,
      "hour_14": 0.9,
      "hour_15": 0.9,
      "hour_16": 0.9,
      "hour_17": 0.9,
      "hour_18": 0.1,
      "hour_19": 0.1,
      "hour_2": 0.1,
      "hour_20": 0.1,
      "hour_21": 0.1,
      "hour_22": 0.1,
      "hour_23": 0.1,
      "hour_24": 0.1,
      "hour_3": 0.1,
      "hour_4": 0.1,
      "hour_5": 0.1,
      "hour_6": 0.1,
      "hour_7": 0.9,
      "hour_8": 0.9,
      "hour_9": 0.9,
      "schedule_type_limits_name": "Cont Sch"
    },
    "Day Sch Lig WEH": {
      "hour_1": 0.1,
      "hour_10": 0.1,
      "hour_11": 0.1,
      "hour_12": 0.1,
      "hour_13": 0.1,
      "hour_14": 0.1,
      "hour_15": 0.1,
      "hour_16": 0.1,
      "hour_17": 0.1,
      "hour_18": 0.1,
      "hour_19": 0.1,
      "hour_2": 0.1,
      "hour_20": 0.1,
      "hour_21": 0.1,
      "hour_22": 0.1,
      "hour_23": 0.1,
      "hour_24": 0.1,
      "hour_3": 0.1,
      "hour_4": 0.1,
      "hour_5": 0.1,
      "hour_6": 0.1,
      "hour_7": 0.1,
      "hour_8": 0.1,
      "hour_9": 0.1,
      "schedule_type_limits_name": "Cont Sch"
    },
    "Day Sch Peo WD": {
      "hour_1": 0,
      "hour_10": 1.0,
      "hour_11": 1.0,
      "hour_12": 1.0,
      "hour_13": 1.0,
      "hour_14": 1.0,
      "hour_15": 1.0,
      "hour_16": 1.0,
      "hour_17": 1.0,
      "hour_18": 0.5,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0.33,
      "hour_8": 0.67,
      "hour_9": 1.0,
      "schedule_type_limits_name": "Cont Sch"
    },
    "Day Sch Peo WEH": {
      "hour_1": 0,
      "hour_10": 0.2,
      "hour_11": 0.2,
      "hour_12": 0.1,
      "hour_13": 0,
      "hour_14": 0,
      "hour_15": 0,
      "hour_16": 0,
      "hour_17": 0,
      "hour_18": 0,
      "hour_19": 0,
      "hour_2": 0,
      "hour_20": 0,
      "hour_21": 0,
      "hour_22": 0,
      "hour_23": 0,
      "hour_24": 0,
      "hour_3": 0,
      "hour_4": 0,
      "hour_5": 0,
      "hour_6": 0,
      "hour_7": 0,
      "hour_8": 0.07,
      "hour_9": 0.13,
      "schedule_type_limits_name": "Cont Sch"
    },
    "DaySched on": {
      "hour_1": 1.0,
      "hour_10": 1.0,
      "hour_11": 1.0,
      "hour_12": 1.0,
      "hour_13": 1.0,
      "hour_14": 1.0,
      "hour_15": 1.0,
      "hour_16": 1.0,
      "hour_17": 1.0,
      "hour_18": 1.0,
      "hour_19": 1.0,
      "hour_2": 1.0,
      "hour_20": 1.0,
      "hour_21": 1.0,
      "hour_22": 1.0,
      "hour_23": 1.0,
      "hour_24": 1.0,
      "hour_3": 1.0,
      "hour_4": 1.0,
      "hour_5": 1.0,
      "hour_6": 1.0,
      "hour_7": 1.0,
      "hour_8": 1.0,
      "hour_9": 1.0,
      "schedule_type_limits_name": "Fraction"
    },
    "Dual Control Type Day Sch": {
      "hour_1": 4,
      "hour_10": 4,
      "hour_11": 4,
      "hour_12": 4,
      "hour_13": 4,
      "hour_14": 4,
      "hour_15": 4,
      "hour_16": 4,
      "hour_17": 4,
      "hour_18": 4,
      "hour_19": 4,
      "hour_2": 4,
      "hour_20": 4,
      "hour_21": 4,
      "hour_22": 4,
      "hour_23": 4,
      "hour_24": 4,
      "hour_3": 4,
      "hour_4": 4,
      "hour_5": 4,
      "hour_6": 4,
      "hour_7": 4,
      "hour_8": 4,
      "hour_9": 4,
      "schedule_type_limits_name": "Control Type"
    },
    "FanDaySched on": {
      "hour_1": 1.0,
      "hour_10": 1.0,
      "hour_11": 1.0,
      "hour_12": 1.0,
      "hour_13": 1.0,
      "hour_14": 1.0,
      "hour_15": 1.0,
      "hour_16": 1.0,
      "hour_17": 1.0,
      "hour_18": 1.0,
      "hour_19": 1.0,
      "hour_2": 1.0,
      "hour_20": 1.0,
      "hour_21": 1.0,
      "hour_22": 1.0,
      "hour_23": 1.0,
      "hour_24": 1.0,
      "hour_3": 1.0,
      "hour_4": 1.0,
      "hour_5": 1.0,
      "hour_6": 1.0,
      "hour_7": 1.0,
      "hour_8": 1.0,
      "hour_9": 1.0,
      "schedule_type_limits_name": "Fraction"
    },
    "Htg-SetP-DSch-Wd": {
      "hour_1": 18,
      "hour_10": 20,
      "hour_11": 20,
      "hour_12": 20,
      "hour_13": 20,
      "hour_14": 20,
      "hour_15": 20,
      "hour_16": 20,
      "hour_17": 20,
      "hour_18": 20,
      "hour_19": 20,
      "hour_2": 18,
      "hour_20": 20,
      "hour_21": 18,
      "hour_22": 18,
      "hour_23": 18,
      "hour_24": 18,
      "hour_3": 18,
      "hour_4": 18,
      "hour_5": 18,
      "hour_6": 18,
      "hour_7": 20,
      "hour_8": 20,
      "hour_9": 20,
      "schedule_type_limits_name": "Temperature"
    },
    "Htg-SetP-DSch-We": {
      "hour_1": 18,
      "hour_10": 20,
      "hour_11": 20,
      "hour_12": 20,
      "hour_13": 20,
      "hour_14": 20,
      "hour_15": 20,
      "hour_16": 20,
      "hour_17": 20,
      "hour_18": 20,
      "hour_19": 20,
      "hour_2": 18,
      "hour_20": 20,
      "hour_21": 18,
      "hour_22": 18,
      "hour_23": 18,
      "hour_24": 18,
      "hour_3": 18,
      "hour_4": 18,
      "hour_5": 18,
      "hour_6": 18,
      "hour_7": 20,
      "hour_8": 20,
      "hour_9": 20,
      "schedule_type_limits_name": "Temperature"
    },
    "Min OA Weekday Day Sch": {
      "hour_1": 0.1,
      "hour_10": 1.0,
      "hour_11": 1.0,
      "hour_12": 1.0,
      "hour_13": 1.0,
      "hour_14": 1.0,
      "hour_15": 1.0,
      "hour_16": 1.0,
      "hour_17": 1.0,
      "hour_18": 1.0,
      "hour_19": 0.5,
      "hour_2": 0.1,
      "hour_20": 0.1,
      "hour_21": 0.1,
      "hour_22": 0.1,
      "hour_23": 0.1,
      "hour_24": 0.1,
      "hour_3": 0.1,
      "hour_4": 0.1,
      "hour_5": 0.1,
      "hour_6": 0.1,
      "hour_7": 1.0,
      "hour_8": 1.0,
      "hour_9": 1.0,
      "schedule_type_limits_name": "Fraction"
    },
    "Min OA Weekend Day Sch": {
      "hour_1": 0.1,
      "hour_10": 0.1,
      "hour_11": 0.1,
      "hour_12": 0.1,
      "hour_13": 0.1,
      "hour_14": 0.1,
      "hour_15": 0.1,
      "hour_16": 0.1,
      "hour_17": 0.1,
      "hour_18": 0.1,
      "hour_19": 0.1,
      "hour_2": 0.1,
      "hour_20": 0.1,
      "hour_21": 0.1,
      "hour_22": 0.1,
      "hour_23": 0.1,
      "hour_24": 0.1,
      "hour_3": 0.1,
      "hour_4": 0.1,
      "hour_5": 0.1,
      "hour_6": 0.1,
      "hour_7": 0.1,
      "hour_8": 0.1,
      "hour_9": 0.1,
      "schedule_type_limits_name": "Fraction"
    },
    "Summer Control Type Day Sch": {
      "hour_1": 2,
      "hour_10": 2,
      "hour_11": 2,
      "hour_12": 2,
      "hour_13": 2,
      "hour_14": 2,
      "hour_15": 2,
      "hour_16": 2,
      "hour_17": 2,
      "hour_18": 2,
      "hour_19": 2,
      "hour_2": 2,
      "hour_20": 2,
      "hour_21": 2,
      "hour_22": 2,
      "hour_23": 2,
      "hour_24": 2,
      "hour_3": 2,
      "hour_4": 2,
      "hour_5": 2,
      "hour_6": 2,
      "hour_7": 2,
      "hour_8": 2,
      "hour_9": 2,
      "schedule_type_limits_name": "Control Type"
    },
    "Winter Control Type Day Sch": {
      "hour_1": 1,
      "hour_10": 1,
      "hour_11": 1,
      "hour_12": 1,
      "hour_13": 1,
      "hour_14": 1,
      "hour_15": 1,
      "hour_16": 1,
      "hour_17": 1,
      "hour_18": 1,
      "hour_19": 1,
      "hour_2": 1,
      "hour_20": 1,
      "hour_21": 1,
      "hour_22": 1,
      "hour_23": 1,
      "hour_24": 1,
      "hour_3": 1,
      "hour_4": 1,
      "hour_5": 1,
      "hour_6": 1,
      "hour_7": 1,
      "hour_8": 1,
      "hour_9": 1,
      "schedule_type_limits_name": "Control Type"
    }
  },
  "Schedule:Week:Daily": {
    "Clg-SetP-WSch-Sum": {
      "customday1_schedule_day_name": "Clg-SetP-DSch-Sum",
      "customday2_schedule_day_name": "Clg-SetP-DSch-Sum",
      "friday_schedule_day_name": "Clg-SetP-DSch-Sum",
      "holiday_schedule_day_name": "Clg-SetP-DSch-Sum",
      "monday_schedule_day_name": "Clg-SetP-DSch-Sum",
      "saturday_schedule_day_name": "Clg-SetP-DSch-Sum",
      "summerdesignday_schedule_day_name": "Clg-SetP-DSch-Sum",
      "sunday_schedule_day_name": "Clg-SetP-DSch-Sum",
      "thursday_schedule_day_name": "Clg-SetP-DSch-Sum",
      "tuesday_schedule_day_name": "Clg-SetP-DSch-Sum",
      "wednesday_schedule_day_name": "Clg-SetP-DSch-Sum",
      "winterdesignday_schedule_day_name": "Clg-SetP-DSch-Sum"
    },
    "Clg-SetP-WSch-Win": {
      "customday1_schedule_day_name": "Clg-SetP-DSch-Win",
      "customday2_schedule_day_name": "Clg-SetP-DSch-Win",
      "friday_schedule_day_name": "Clg-SetP-DSch-Win",
      "holiday_schedule_day_name": "Clg-SetP-DSch-Win",
      "monday_schedule_day_name": "Clg-SetP-DSch-Win",
      "saturday_schedule_day_name": "Clg-SetP-DSch-Win",
      "summerdesignday_schedule_day_name": "Clg-SetP-DSch-Win",
      "sunday_schedule_day_name": "Clg-SetP-DSch-Win",
      "thursday_schedule_day_name": "Clg-SetP-DSch-Win",
      "tuesday_schedule_day_name": "Clg-SetP-DSch-Win",
      "wednesday_schedule_day_name": "Clg-SetP-DSch-Win",
      "winterdesignday_schedule_day_name": "Clg-SetP-DSch-Win"
    },
    "Control Type Week Sch": {
      "customday1_schedule_day_name": "Dual Control Type Day Sch",
      "customday2_schedule_day_name": "Dual Control Type Day Sch",
      "friday_schedule_day_name": "Dual Control Type Day Sch",
      "holiday_schedule_day_name": "Dual Control Type Day Sch",
      "monday_schedule_day_name": "Dual Control Type Day Sch",
      "saturday_schedule_day_name": "Dual Control Type Day Sch",
      "summerdesignday_schedule_day_name": "Summer Control Type Day Sch",
      "sunday_schedule_day_name": "Dual Control Type Day Sch",
      "thursday_schedule_day_name": "Dual Control Type Day Sch",
      "tuesday_schedule_day_name": "Dual Control Type Day Sch",
      "wednesday_schedule_day_name": "Dual Control Type Day Sch",
      "winterdesignday_schedule_day_name": "Winter Control Type Day Sch"
    },
    "CoolingCoilWeekSched": {
      "customday1_schedule_day_name": "CoolingCoilDaySched",
      "customday2_schedule_day_name": "CoolingCoilDaySched",
      "friday_schedule_day_name": "CoolingCoilDaySched",
      "holiday_schedule_day_name": "CoolingCoilDaySched",
      "monday_schedule_day_name": "CoolingCoilDaySched",
      "saturday_schedule_day_name": "CoolingCoilDaySched",
      "summerdesignday_schedule_day_name": "CoolingCoilDaySched",
      "sunday_schedule_day_name": "CoolingCoilDaySched",
      "thursday_schedule_day_name": "CoolingCoilDaySched",
      "tuesday_schedule_day_name": "CoolingCoilDaySched",
      "wednesday_schedule_day_name": "CoolingCoilDaySched",
      "winterdesignday_schedule_day_name": "CoolingCoilDaySched"
    },
    "FanSummerWeekSched": {
      "customday1_schedule_day_name": "FanDaySched on",
      "customday2_schedule_day_name": "FanDaySched on",
      "friday_schedule_day_name": "FanDaySched on",
      "holiday_schedule_day_name": "FanDaySched on",
      "monday_schedule_day_name": "FanDaySched on",
      "saturday_schedule_day_name": "FanDaySched on",
      "summerdesignday_schedule_day_name": "FanDaySched on",
      "sunday_schedule_day_name": "FanDaySched on",
      "thursday_schedule_day_name": "FanDaySched on",
      "tuesday_schedule_day_name": "FanDaySched on",
      "wednesday_schedule_day_name": "FanDaySched on",
      "winterdesignday_schedule_day_name": "FanDaySched on"
    },
    "FanWinterWeekSched": {
      "customday1_schedule_day_name": "FanDaySched on",
      "customday2_schedule_day_name": "FanDaySched on",
      "friday_schedule_day_name": "FanDaySched on",
      "holiday_schedule_day_name": "FanDaySched on",
      "monday_schedule_day_name": "FanDaySched on",
      "saturday_schedule_day_name": "FanDaySched on",
      "summerdesignday_schedule_day_name": "FanDaySched on",
      "sunday_schedule_day_name": "FanDaySched on",
      "thursday_schedule_day_name": "FanDaySched on",
      "tuesday_schedule_day_name": "FanDaySched on",
      "wednesday_schedule_day_name": "FanDaySched on",
      "winterdesignday_schedule_day_name": "FanDaySched on"
    },
    "Htg-SetP-WSch": {
      "customday1_schedule_day_name": "Htg-SetP-DSch-Wd",
      "customday2_schedule_day_name": "Htg-SetP-DSch-Wd",
      "friday_schedule_day_name": "Htg-SetP-DSch-Wd",
      "holiday_schedule_day_name": "Htg-SetP-DSch-We",
      "monday_schedule_day_name": "Htg-SetP-DSch-Wd",
      "saturday_schedule_day_name": "Htg-SetP-DSch-We",
      "summerdesignday_schedule_day_name": "Htg-SetP-DSch-We",
      "sunday_schedule_day_name": "Htg-SetP-DSch-We",
      "thursday_schedule_day_name": "Htg-SetP-DSch-Wd",
      "tuesday_schedule_day_name": "Htg-SetP-DSch-Wd",
      "wednesday_schedule_day_name": "Htg-SetP-DSch-Wd",
      "winterdesignday_schedule_day_name": "Htg-SetP-DSch-Wd"
    },
    "Min OA Week Sch": {
      "customday1_schedule_day_name": "Min OA Weekend Day Sch",
      "customday2_schedule_day_name": "Min OA Weekend Day Sch",
      "friday_schedule_day_name": "Min OA Weekday Day Sch",
      "holiday_schedule_day_name": "Min OA Weekend Day Sch",
      "monday_schedule_day_name": "Min OA Weekday Day Sch",
      "saturday_schedule_day_name": "Min OA Weekend Day Sch",
      "summerdesignday_schedule_day_name": "Min OA Weekend Day Sch",
      "sunday_schedule_day_name": "Min OA Weekend Day Sch",
      "thursday_schedule_day_name": "Min OA Weekday Day Sch",
      "tuesday_schedule_day_name": "Min OA Weekday Day Sch",
      "wednesday_schedule_day_name": "Min OA Weekday Day Sch",
      "winterdesignday_schedule_day_name": "Min OA Weekend Day Sch"
    },
    "Wee Sch Act": {
      "customday1_schedule_day_name": "Day Sch Act",
      "customday2_schedule_day_name": "Day Sch Act",
      "friday_schedule_day_name": "Day Sch Act",
      "holiday_schedule_day_name": "Day Sch Act",
      "monday_schedule_day_name": "Day Sch Act",
      "saturday_schedule_day_name": "Day Sch Act",
      "summerdesignday_schedule_day_name": "Day Sch Act",
      "sunday_schedule_day_name": "Day Sch Act",
      "thursday_schedule_day_name": "Day Sch Act",
      "tuesday_schedule_day_name": "Day Sch Act",
      "wednesday_schedule_day_name": "Day Sch Act",
      "winterdesignday_schedule_day_name": "Day Sch Act"
    },
    "Week Sch 0": {
      "customday1_schedule_day_name": "Day Sch 0",
      "customday2_schedule_day_name": "Day Sch 0",
      "friday_schedule_day_name": "Day Sch 0",
      "holiday_schedule_day_name": "Day Sch 0",
      "monday_schedule_day_name": "Day Sch 0",
      "saturday_schedule_day_name": "Day Sch 0",
      "summerdesignday_schedule_day_name": "Day Sch 0",
      "sunday_schedule_day_name": "Day Sch 0",
      "thursday_schedule_day_name": "Day Sch 0",
      "tuesday_schedule_day_name": "Day Sch 0",
      "wednesday_schedule_day_name": "Day Sch 0",
      "winterdesignday_schedule_day_name": "Day Sch 0"
    },
    "Week Sch 1": {
      "customday1_schedule_day_name": "Day Sch 1",
      "customday2_schedule_day_name": "Day Sch 1",
      "friday_schedule_day_name": "Day Sch 1",
      "holiday_schedule_day_name": "Day Sch 1",
      "monday_schedule_day_name": "Day Sch 1",
      "saturday_schedule_day_name": "Day Sch 1",
      "summerdesignday_schedule_day_name": "Day Sch 1",
      "sunday_schedule_day_name": "Day Sch 1",
      "thursday_schedule_day_name": "Day Sch 1",
      "tuesday_schedule_day_name": "Day Sch 1",
      "wednesday_schedule_day_name": "Day Sch 1",
      "winterdesignday_schedule_day_name": "Day Sch 1"
    },
    "Week Sch DayLig": {
      "customday1_schedule_day_name": "Day Sch DayLig WD",
      "customday2_schedule_day_name": "Day Sch DayLig WD",
      "friday_schedule_day_name": "Day Sch DayLig WD",
      "holiday_schedule_day_name": "Day Sch DayLig WEH",
      "monday_schedule_day_name": "Day Sch DayLig WD",
      "saturday_schedule_day_name": "Day Sch DayLig WEH",
      "summerdesignday_schedule_day_name": "Day Sch DayLig WD",
      "sunday_schedule_day_name": "Day Sch DayLig WEH",
      "thursday_schedule_day_name": "Day Sch DayLig WD",
      "tuesday_schedule_day_name": "Day Sch DayLig WD",
      "wednesday_schedule_day_name": "Day Sch DayLig WD",
      "winterdesignday_schedule_day_name": "Day Sch DayLig WEH"
    },
    "Week Sch Equ": {
      "customday1_schedule_day_name": "Day Sch Equ WD",
      "customday2_schedule_day_name": "Day Sch Equ WD",
      "friday_schedule_day_name": "Day Sch Equ WD",
      "holiday_schedule_day_name": "Day Sch Equ WEH",
      "monday_schedule_day_name": "Day Sch Equ WD",
      "saturday_schedule_day_name": "Day Sch Equ WEH",
      "summerdesignday_schedule_day_name": "Day Sch Equ WD",
      "sunday_schedule_day_name": "Day Sch Equ WEH",
      "thursday_schedule_day_name": "Day Sch Equ WD",
      "tuesday_schedule_day_name": "Day Sch Equ WD",
      "wednesday_schedule_day_name": "Day Sch Equ WD",
      "winterdesignday_schedule_day_name": "Day Sch Equ WEH"
    },
    "Week Sch Lig": {
      "customday1_schedule_day_name": "Day Sch Lig WD",
      "customday2_schedule_day_name": "Day Sch Lig WD",
      "friday_schedule_day_name": "Day Sch Lig WD",
      "holiday_schedule_day_name": "Day Sch Lig WEH",
      "monday_schedule_day_name": "Day Sch Lig WD",
      "saturday_schedule_day_name": "Day Sch Lig WEH",
      "summerdesignday_schedule_day_name": "Day Sch Lig WD",
      "sunday_schedule_day_name": "Day Sch Lig WEH",
      "thursday_schedule_day_name": "Day Sch Lig WD",
      "tuesday_schedule_day_name": "Day Sch Lig WD",
      "wednesday_schedule_day_name": "Day Sch Lig WD",
      "winterdesignday_schedule_day_name": "Day Sch Lig WEH"
    },
    "Week Sch Peo": {
      "customday1_schedule_day_name": "Day Sch Peo WD",
      "customday2_schedule_day_name": "Day Sch Peo WD",
      "friday_schedule_day_name": "Day Sch Peo WD",
      "holiday_schedule_day_name": "Day Sch Peo WEH",
      "monday_schedule_day_name": "Day Sch Peo WD",
      "saturday_schedule_day_name": "Day Sch Peo WEH",
      "summerdesignday_schedule_day_name": "Day Sch Peo WD",
      "sunday_schedule_day_name": "Day Sch Peo WEH",
      "thursday_schedule_day_name": "Day Sch Peo WD",
      "tuesday_schedule_day_name": "Day Sch Peo WD",
      "wednesday_schedule_day_name": "Day Sch Peo WD",
      "winterdesignday_schedule_day_name": "Day Sch Peo WEH"
    },
    "WeekSchedOn": {
      "customday1_schedule_day_name": "DaySched on",
      "customday2_schedule_day_name": "DaySched on",
      "friday_schedule_day_name": "DaySched on",
      "holiday_schedule_day_name": "DaySched on",
      "monday_schedule_day_name": "DaySched on",
      "saturday_schedule_day_name": "DaySched on",
      "summerdesignday_schedule_day_name": "DaySched on",
      "sunday_schedule_day_name": "DaySched on",
      "thursday_schedule_day_name": "DaySched on",
      "tuesday_schedule_day_name": "DaySched on",
      "wednesday_schedule_day_name": "DaySched on",
      "winterdesignday_schedule_day_name": "DaySched on"
    }
  },
  "Schedule:Year": {
    "Clg-SetP-Sch": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 3,
          "schedule_week_name": "Clg-SetP-WSch-Win",
          "start_day": 1,
          "start_month": 1
        },
        {
          "end_day": 30,
          "end_month": 9,
          "schedule_week_name": "Clg-SetP-WSch-Sum",
          "start_day": 1,
          "start_month": 4
        },
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Clg-SetP-WSch-Win",
          "start_day": 1,
          "start_month": 10
        }
      ]
    },
    "CoolingCoilAvailSched": {
      "schedule_type_limits_name": "Fraction",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "CoolingCoilWeekSched",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "FanAvailSched": {
      "schedule_type_limits_name": "Fraction",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 3,
          "schedule_week_name": "FanWinterWeekSched",
          "start_day": 1,
          "start_month": 1
        },
        {
          "end_day": 30,
          "end_month": 9,
          "schedule_week_name": "FanSummerWeekSched",
          "start_day": 1,
          "start_month": 4
        },
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "FanWinterWeekSched",
          "start_day": 1,
          "start_month": 10
        }
      ]
    },
    "HeatingCoilAvailSched": {
      "schedule_type_limits_name": "Fraction",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WeekSchedOn",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "Htg-SetP-Sch": {
      "schedule_type_limits_name": "Temperature",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Htg-SetP-WSch",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "Min OA Sched": {
      "schedule_type_limits_name": "Fraction",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Min OA Week Sch",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "ReheatCoilAvailSched": {
      "schedule_type_limits_name": "Fraction",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "WeekSchedOn",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "Sch 1": {
      "schedule_type_limits_name": "Disc Sch",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Week Sch 1",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "Sch Act": {
      "schedule_type_limits_name": "Any Number",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Wee Sch Act",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "Sch DayLig": {
      "schedule_type_limits_name": "Disc Sch",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Week Sch DayLig",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "Sch Equ": {
      "schedule_type_limits_name": "Cont Sch",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Week Sch Equ",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "Sch Lig": {
      "schedule_type_limits_name": "Cont Sch",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Week Sch Lig",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "Sch Peo": {
      "schedule_type_limits_name": "Cont Sch",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Week Sch Peo",
          "start_day": 1,
          "start_month": 1
        }
      ]
    },
    "Sch Summer": {
      "schedule_type_limits_name": "Disc Sch",
      "schedule_weeks": [
        {
          "end_day": 30,
          "end_month": 4,
          "schedule_week_name": "Week Sch 0",
          "start_day": 1,
          "start_month": 1
        },
        {
          "end_day": 30,
          "end_month": 9,
          "schedule_week_name": "Week Sch 1",
          "start_day": 1,
          "start_month": 5
        },
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Week Sch 0",
          "start_day": 1,
          "start_month": 10
        }
      ]
    },
    "Zone Control Type Sched": {
      "schedule_type_limits_name": "Control Type",
      "schedule_weeks": [
        {
          "end_day": 31,
          "end_month": 12,
          "schedule_week_name": "Control Type Week Sch",
          "start_day": 1,
          "start_month": 1
        }
      ]
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "Cont Sch": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "Control Type": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "Disc Sch": {
      "lower_limit_value": 0.0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1.0
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "Temperature": {
      "lower_limit_value": -60,
      "numeric_type": "Continuous",
      "upper_limit_value": 200
    }
  },
  "SetpointManager:MixedAir": {
    "Mixed Air and Coil Exit Temp Manager 1": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Main Heating Coil 1 Outlet Node",
      "fan_outlet_node_name": "VAV Sys 1 Outlet Node",
      "reference_setpoint_node_name": "VAV Sys 1 Outlet Node",
      "setpoint_node_or_nodelist_name": "Supply Fan Upstream Nodes"
    }
  },
  "SetpointManager:Warmest": {
    "Supply Air Temp Manager 1": {
      "control_variable": "Temperature",
      "hvac_air_loop_name": "VAV Sys 1",
      "maximum_setpoint_temperature": 25,
      "minimum_setpoint_temperature": 16,
      "setpoint_node_or_nodelist_name": "Supply Air Temp Nodes 1",
      "strategy": "MaximumTemperature"
    }
  },
  "Shading:Zone:Detailed": {
    "ZONE EAST OVERHANG": {
      "base_surface_name": "ZONE EAST SURFACE NORTH",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 20.753,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.247,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.247,
          "vertex_y_coordinate": 8.55,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 20.753,
          "vertex_y_coordinate": 8.55,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "ZONE NORTH OVERHANG": {
      "base_surface_name": "ZONE NORTH SURFACE NORTH",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5.264,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.736,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.736,
          "vertex_y_coordinate": 8.5,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 5.264,
          "vertex_y_coordinate": 8.5,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "ZONE SOUTH OVERHANG": {
      "base_surface_name": "ZONE SOUTH SURFACE NORTH",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5.264,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.736,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 0.736,
          "vertex_y_coordinate": 8.55,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 5.264,
          "vertex_y_coordinate": 8.55,
          "vertex_z_coordinate": 2.4
        }
      ]
    },
    "ZONE WEST OVERHANG": {
      "base_surface_name": "ZONE WEST SURFACE NORTH",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 20.753,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.247,
          "vertex_y_coordinate": 8,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 3.247,
          "vertex_y_coordinate": 8.55,
          "vertex_z_coordinate": 2.4
        },
        {
          "vertex_x_coordinate": 20.753,
          "vertex_y_coordinate": 8.55,
          "vertex_z_coordinate": 2.4
        }
      ]
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "No",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:Location": {
    "SEATTLE_WA_USA TMY2-24233": {
      "elevation": 122.0,
      "latitude": 47.45,
      "longitude": -122.3,
      "time_zone": -8.0
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.0,
      "heating_sizing_factor": 1.0,
      "timesteps_in_averaging_window": 4
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "VAV Sys 1",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.009,
      "central_cooling_design_supply_air_temperature": 15,
      "central_heating_design_supply_air_humidity_ratio": 0.009,
      "central_heating_design_supply_air_temperature": 18.0,
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 11.0,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA ZONE NORTH",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 15,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "zone_heating_design_supply_air_temperature": 28,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "ZONE NORTH"
    },
    "Sizing:Zone 2": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA ZONE WEST",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 15,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "zone_heating_design_supply_air_temperature": 28,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "ZONE WEST"
    },
    "Sizing:Zone 3": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA ZONE EAST",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 15,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "zone_heating_design_supply_air_temperature": 28,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "ZONE EAST"
    },
    "Sizing:Zone 4": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA ZONE SOUTH",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 15,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "zone_heating_design_supply_air_temperature": 28,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "ZONE SOUTH"
    },
    "Sizing:Zone 5": {
      "account_for_dedicated_outdoor_air_system": "No",
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0,
      "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
      "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
      "design_specification_outdoor_air_object_name": "SZ DSOA ZONE INTERIOR",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.009,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 15,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_cooling_sizing_factor": 0.0,
      "zone_heating_design_supply_air_humidity_ratio": 0.004,
      "zone_heating_design_supply_air_temperature": 28,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_sizing_factor": 0.0,
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "ZONE INTERIOR"
    }
  },
  "SizingPeriod:DesignDay": {
    "SEATTLE_WA_USA Cooling .4% Conditions DB=>MWB": {
      "barometric_pressure": 99867.95,
      "daily_dry_bulb_temperature_range": 10.2,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 29.4,
      "month": 7,
      "rain_indicator": "No",
      "sky_clearness": 1.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 18.3,
      "wind_direction": 0.0,
      "wind_speed": 0.0
    },
    "SEATTLE_WA_USA Heating 99.6% Conditions": {
      "barometric_pressure": 99867.95,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -4.8,
      "month": 1,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -4.8,
      "wind_direction": 10.0,
      "wind_speed": 4.4
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "CeilingDiffuser"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "SimpleCombined"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "DualSetPoint": {
      "cooling_setpoint_temperature_schedule_name": "Clg-SetP-Sch",
      "heating_setpoint_temperature_schedule_name": "Htg-SetP-Sch"
    }
  },
  "ThermostatSetpoint:SingleCooling": {
    "CoolingSetpoint": {
      "setpoint_temperature_schedule_name": "Clg-SetP-Sch"
    }
  },
  "ThermostatSetpoint:SingleHeating": {
    "HeatingSetpoint": {
      "setpoint_temperature_schedule_name": "Htg-SetP-Sch"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 4
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "26.2"
    }
  },
  "WindowMaterial:Gas": {
    "KRYPTON 8MM": {
      "gas_type": "Krypton",
      "thickness": 0.0079
    }
  },
  "WindowMaterial:Glazing": {
    "CLEAR 3MM": {
      "back_side_infrared_hemispherical_emissivity": 0.84,
      "back_side_solar_reflectance_at_normal_incidence": 0.075,
      "back_side_visible_reflectance_at_normal_incidence": 0.081,
      "conductivity": 0.9,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "front_side_solar_reflectance_at_normal_incidence": 0.075,
      "front_side_visible_reflectance_at_normal_incidence": 0.081,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "optical_data_type": "SpectralAverage",
      "solar_transmittance_at_normal_incidence": 0.837,
      "thickness": 0.003,
      "visible_transmittance_at_normal_incidence": 0.898
    },
    "LoE SPEC SEL CLEAR 6MM": {
      "back_side_infrared_hemispherical_emissivity": 0.03,
      "back_side_solar_reflectance_at_normal_incidence": 0.42,
      "back_side_visible_reflectance_at_normal_incidence": 0.06,
      "conductivity": 0.9,
      "front_side_infrared_hemispherical_emissivity": 0.84,
      "front_side_solar_reflectance_at_normal_incidence": 0.3,
      "front_side_visible_reflectance_at_normal_incidence": 0.07,
      "infrared_transmittance_at_normal_incidence": 0.0,
      "optical_data_type": "SpectralAverage",
      "solar_transmittance_at_normal_incidence": 0.43,
      "thickness": 0.006,
      "visible_transmittance_at_normal_incidence": 0.77
    }
  },
  "WindowMaterial:Shade": {
    "ExtShade": {
      "airflow_permeability": 0,
      "bottom_opening_multiplier": 0.5,
      "conductivity": 0.1,
      "infrared_hemispherical_emissivity": 0.1,
      "infrared_transmittance": 0.5,
      "left_side_opening_multiplier": 0.5,
      "right_side_opening_multiplier": 0.5,
      "shade_to_glass_distance": 0.05,
      "solar_reflectance": 0.1,
      "solar_transmittance": 0.5,
      "thickness": 0.02,
      "top_opening_multiplier": 0.5,
      "visible_reflectance": 0.1,
      "visible_transmittance": 0.5
    }
  },
  "WindowProperty:FrameAndDivider": {
    "WinFrameAndDivider": {
      "divider_conductance": 2.0,
      "divider_inside_projection": 0.0,
      "divider_outside_projection": 0.0,
      "divider_solar_absorptance": 0.8,
      "divider_thermal_hemispherical_emissivity": 0.9,
      "divider_type": "DividedLite",
      "divider_visible_absorptance": 0.8,
      "divider_width": 0.02,
      "frame_conductance": 2.0,
      "frame_inside_projection": 0.0,
      "frame_outside_projection": 0.0,
      "frame_solar_absorptance": 0.8,
      "frame_thermal_hemispherical_emissivity": 0.9,
      "frame_visible_absorptance": 0.8,
      "frame_width": 0.05,
      "inside_reveal_depth": 0.0,
      "inside_reveal_solar_absorptance": 0.0,
      "inside_sill_depth": 0.0,
      "inside_sill_solar_absorptance": 0.0,
      "nfrc_product_type_for_assembly_calculations": "CurtainWall",
      "number_of_horizontal_dividers": 3,
      "number_of_vertical_dividers": 0,
      "outside_reveal_solar_absorptance": 0.0,
      "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1.0,
      "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1.5
    }
  },
  "WindowShadingControl": {
    "WinShadingControl EAST-ZONE EAST": {
      "construction_with_shading_name": "Double Pane Window Shaded",
      "daylighting_control_object_name": "ZONE EAST_DaylCtrl",
      "fenestration_surfaces": [
        {
          "fenestration_surface_name": "ZONE EAST WINDOW"
        }
      ],
      "glare_control_is_active": "Yes",
      "multiple_surface_control_type": "Sequential",
      "schedule_name": "Sch Summer",
      "setpoint": 350,
      "shading_control_is_scheduled": "Yes",
      "shading_control_sequence_number": 1,
      "shading_control_type": "OnIfHighSolarOnWindow",
      "shading_type": "ExteriorShade",
      "zone_name": "ZONE EAST"
    },
    "WinShadingControl NORTH-ZONE NORTH": {
      "construction_with_shading_name": "Double Pane Window Shaded",
      "daylighting_control_object_name": "ZONE NORTH_DaylCtrl",
      "fenestration_surfaces": [
        {
          "fenestration_surface_name": "ZONE NORTH WINDOW"
        }
      ],
      "glare_control_is_active": "Yes",
      "multiple_surface_control_type": "Sequential",
      "schedule_name": "Sch Summer",
      "setpoint": 200,
      "shading_control_is_scheduled": "Yes",
      "shading_control_sequence_number": 1,
      "shading_control_type": "OnIfHighSolarOnWindow",
      "shading_type": "ExteriorShade",
      "zone_name": "ZONE NORTH"
    },
    "WinShadingControl SOUTH-ZONE SOUTH": {
      "construction_with_shading_name": "Double Pane Window Shaded",
      "daylighting_control_object_name": "ZONE SOUTH_DaylCtrl",
      "fenestration_surfaces": [
        {
          "fenestration_surface_name": "ZONE SOUTH WINDOW"
        }
      ],
      "glare_control_is_active": "Yes",
      "multiple_surface_control_type": "Sequential",
      "schedule_name": "Sch Summer",
      "setpoint": 350,
      "shading_control_is_scheduled": "Yes",
      "shading_control_sequence_number": 1,
      "shading_control_type": "OnIfHighSolarOnWindow",
      "shading_type": "ExteriorShade",
      "zone_name": "ZONE SOUTH"
    },
    "WinShadingControl WEST-ZONE WEST": {
      "construction_with_shading_name": "Double Pane Window Shaded",
      "daylighting_control_object_name": "ZONE WEST_DaylCtrl",
      "fenestration_surfaces": [
        {
          "fenestration_surface_name": "ZONE WEST WINDOW"
        }
      ],
      "glare_control_is_active": "Yes",
      "multiple_surface_control_type": "Sequential",
      "schedule_name": "Sch Summer",
      "setpoint": 350,
      "shading_control_is_scheduled": "Yes",
      "shading_control_sequence_number": 1,
      "shading_control_type": "OnIfHighSolarOnWindow",
      "shading_type": "ExteriorShade",
      "zone_name": "ZONE WEST"
    }
  },
  "Zone": {
    "ZONE EAST": {
      "ceiling_height": 2.7,
      "direction_of_relative_north": 90,
      "multiplier": 1,
      "type": 1,
      "volume": 518.4,
      "x_origin": 30,
      "y_origin": 8,
      "z_origin": 0
    },
    "ZONE INTERIOR": {
      "ceiling_height": 2.7,
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "volume": 648,
      "x_origin": 0,
      "y_origin": -8,
      "z_origin": 0
    },
    "ZONE NORTH": {
      "ceiling_height": 2.7,
      "direction_of_relative_north": 0,
      "multiplier": 5,
      "type": 1,
      "volume": 129.6,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    },
    "ZONE SOUTH": {
      "ceiling_height": 2.7,
      "direction_of_relative_north": 180,
      "multiplier": 5,
      "type": 1,
      "volume": 129.6,
      "x_origin": 30,
      "y_origin": -8,
      "z_origin": 0
    },
    "ZONE WEST": {
      "ceiling_height": 2.7,
      "direction_of_relative_north": -90,
      "multiplier": 1,
      "type": 1,
      "volume": 518.4,
      "x_origin": 0,
      "y_origin": -16,
      "z_origin": 0
    }
  },
  "ZoneCapacitanceMultiplier:ResearchSpecial": {
    "Multiplier": {
      "carbon_dioxide_capacity_multiplier": 1.2,
      "generic_contaminant_capacity_multiplier": 1.0,
      "humidity_capacity_multiplier": 1.2,
      "temperature_capacity_multiplier": 1.2
    }
  },
  "ZoneControl:Thermostat": {
    "ZONE EAST Control": {
      "control_1_name": "CoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "HeatingSetpoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "DualSetPoint",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Zone Control Type Sched",
      "zone_or_zonelist_name": "ZONE EAST"
    },
    "ZONE INTERIOR Control": {
      "control_1_name": "CoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "HeatingSetpoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "DualSetPoint",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Zone Control Type Sched",
      "zone_or_zonelist_name": "ZONE INTERIOR"
    },
    "ZONE NORTH Control": {
      "control_1_name": "CoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "HeatingSetpoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "DualSetPoint",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Zone Control Type Sched",
      "zone_or_zonelist_name": "ZONE NORTH"
    },
    "ZONE SOUTH Control": {
      "control_1_name": "CoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "HeatingSetpoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "DualSetPoint",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Zone Control Type Sched",
      "zone_or_zonelist_name": "ZONE SOUTH"
    },
    "ZONE WEST Control": {
      "control_1_name": "CoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "HeatingSetpoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "DualSetPoint",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Zone Control Type Sched",
      "zone_or_zonelist_name": "ZONE WEST"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "ZONE EAST ATU": {
      "air_distribution_unit_outlet_node_name": "ZONE EAST In Node",
      "air_terminal_name": "ZONE EAST VAV Reheat",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "ZONE INTERIOR ATU": {
      "air_distribution_unit_outlet_node_name": "ZONE INTERIOR In Node",
      "air_terminal_name": "ZONE INTERIOR VAV Reheat",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "ZONE NORTH ATU": {
      "air_distribution_unit_outlet_node_name": "ZONE NORTH In Node",
      "air_terminal_name": "ZONE NORTH VAV Reheat",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "ZONE SOUTH ATU": {
      "air_distribution_unit_outlet_node_name": "ZONE SOUTH In Node",
      "air_terminal_name": "ZONE SOUTH VAV Reheat",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "ZONE WEST ATU": {
      "air_distribution_unit_outlet_node_name": "ZONE WEST In Node",
      "air_terminal_name": "ZONE WEST VAV Reheat",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_inlet_node_or_nodelist_name": "ZONE NORTH In Nodes",
      "zone_air_node_name": "ZONE NORTH Node",
      "zone_conditioning_equipment_list_name": "ZONE NORTH Eq",
      "zone_name": "ZONE NORTH",
      "zone_return_air_node_or_nodelist_name": "ZONE NORTH Out Node"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_inlet_node_or_nodelist_name": "ZONE WEST In Nodes",
      "zone_air_node_name": "ZONE WEST Node",
      "zone_conditioning_equipment_list_name": "ZONE WEST Eq",
      "zone_name": "ZONE WEST",
      "zone_return_air_node_or_nodelist_name": "ZONE WEST Out Node"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_air_inlet_node_or_nodelist_name": "ZONE EAST In Nodes",
      "zone_air_node_name": "ZONE EAST Node",
      "zone_conditioning_equipment_list_name": "ZONE EAST Eq",
      "zone_name": "ZONE EAST",
      "zone_return_air_node_or_nodelist_name": "ZONE EAST Out Node"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_air_inlet_node_or_nodelist_name": "ZONE SOUTH In Nodes",
      "zone_air_node_name": "ZONE SOUTH Node",
      "zone_conditioning_equipment_list_name": "ZONE SOUTH Eq",
      "zone_name": "ZONE SOUTH",
      "zone_return_air_node_or_nodelist_name": "ZONE SOUTH Out Node"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_air_inlet_node_or_nodelist_name": "ZONE INTERIOR In Nodes",
      "zone_air_node_name": "ZONE INTERIOR Node",
      "zone_conditioning_equipment_list_name": "ZONE INTERIOR Eq",
      "zone_name": "ZONE INTERIOR",
      "zone_return_air_node_or_nodelist_name": "ZONE INTERIOR Out Node"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "ZONE EAST Eq": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZONE EAST ATU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "ZONE INTERIOR Eq": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZONE INTERIOR ATU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "ZONE NORTH Eq": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZONE NORTH ATU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "ZONE SOUTH Eq": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZONE SOUTH ATU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "ZONE WEST Eq": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "ZONE WEST ATU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "ZONE EAST Infil 1": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate": 0.072,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "Sch 1",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE EAST"
    },
    "ZONE NORTH Infil 1": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate": 0.018,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "Sch 1",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE NORTH"
    },
    "ZONE SOUTH Infil 1": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate": 0.018,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "Sch 1",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE SOUTH"
    },
    "ZONE WEST Infil 1": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate": 0.072,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "Sch 1",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "ZONE WEST"
    }
  }
}
